"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2008-03-13T19:51:06.608Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2016-03-28T21:31:33.368Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_AInAdv\" Revision=\"3.5\" RevisionExtension=\"02 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\nAdvanced Analog Input\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Provide SrcQ value in EnableInFalse. Added Cfg_UseChanSrcQ to make SrcQ use independent of Cfg_HasChanObj, which is for navigation only.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction monitors an Analog Input from a flow, level, pressure,\ntemperature, or any other analog sensor, and provides:\n\n*  Scaling, from Input (Raw) to PV (Engineering) Units\n*  High-High, High, Low and Low-Low Status and Alarms, with Gate\n    inputs and configurable on-delay, off-delay and gate delay times\n*  Monitoring of bad/uncertain PV status, floating point exceptions\n    and out-of-range conditions, with PV Fail alarm\n*  Setting of a simulated input signal for process simulation\n*  Capturing of the lowest and highest PV excursion values\n*  Program and Operator Settings for Status Thresholds\n*  Configurable threshold deadbands and out of range limits\n*  Maintenance Commands to allow manual override of the input signal (Substitute PV)\n\n**  Calculation of (filtered) signal rate of change with High Rate of Change alarm\n**  Square Root characterization for flow scaling based on differential-pressure input\n**  Reference (setpoint) value entry and alarms for deviation from reference (high, low)\n\n** = advanced capabilities in this instruction\n*  = basic capabilities included in P_AIn (analog input basic) instruction\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nGating of status provided by P_Gate AOI instances.\nModes of operation: Operator, Program, Maintenance\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nInput Signal (process variable) from Sensor\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVSrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Source and Quality (from Channel object, if available) (enum)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PV or I/O Comms Status Bad, 0=OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVUncertain\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Value Not Reliable, 0=OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Use simulated PV (Set_SimPV); 0=Use Input (Inp_PV)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHiGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiHiGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_LoGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_LoLoGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiRoCGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Rate of Change Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_LoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_FailGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFail Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset all Alarms requiring reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseSqRt\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Use Square Root characterization for DP to flow; 0=Linear\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasRoC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Enables the Rate of Change calc and HiRoC alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Enables Reference entry and Deviation calc and alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_NoSubstPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Disallow selection of Substitute PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrack\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasChanObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a Channel object (AIChan, etc.) is used for Inp_PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseChanSrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Pass thru connected Channel's SrcQ value, 0=generate SrcQ\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Cfg_PCmdClear\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Cfg_ProgDefault\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgDefault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"HiHi.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiHiAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasLoAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasLoLoAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiRoCAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High Rate of Change Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasLoDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFailAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Failure Alarm exists and should be scanned\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Analog InputFailure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknlowledge required for Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Analog Input Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Rate of Change Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFailure Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput (unscaled) Minimum for Scaling\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput (unscaled) Maximum for Scaling\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV (Output) Minimum for Scaling to EU\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV (Output) Maximum for Scaling to EU\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FiltTC\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV Filter Time Constant (sec),\n0.0 = unfiltered\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_RateTime\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV Rate of Change time base (sec) 60=/min, 3600=/hr\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHiGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High-High Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High-High Limit (minus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High Limit (minus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above Low Limit (plus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low-Low Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above Low-Low Limit (plus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Rate of Change Status Deadband (EU/rate time)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High Rate of Change Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High Rate of Change Limit (minus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiRoCGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Rate of Change Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High Deviation Limit (minus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Status Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above Low Deviation Limit (plus deadband) to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailHiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOut-of-Range (fail) High Limit (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.03958336e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"103.958336\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailLoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOut-of-Range (fail) Low Limit (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-2.08333325e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-2.0833333\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailDB\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOut-of-Range (fail) High/Low Deadband (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n4.16666657e-001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.41666666\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time Bad or Out of Range to raise Fail Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time OK or In Range to clear Fail Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFail Status Gate Delay (s)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_Ref\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Reference Setting for Deviation Alarms (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"PSet_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Owner Request ID (non-zero) or Release (zero)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiHiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered High-High Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered High Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_LoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered Low Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_LoLoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered Low-Low Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiRoCLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered High Rate of Change Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered High Deviation Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram-Entered Low Deviation Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_Ref\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Reference Setting for Deviation Status (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"MSet_SubstPV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance-Entered Substitute PV (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiHiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered High-High Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered High Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_LoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered Low Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_LoLoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered Low-Low Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiRoCLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered High Rate of Change Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered High Deviation Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator-Entered Low Deviation Status Threshold (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Set_SimPV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV used in Simulation (Inp_Sim=1) (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearCapt\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear the captured min / max PV excursion values\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.PCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Lock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Lock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Unlock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHi.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiRoCAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiRoCSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiRoCUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiRoCUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High Rate of Change Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowldege Analog Input Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Analog Input Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Analog Input Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Analog Input Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_SubstPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to use Substitute PV (override input)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_InpPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to use Input PV (normal)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ClearCapt\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Clear the captured min / max PV excursion values\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.MCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.MCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_AcqLock\" ExternalAccess=\"Read/Write\" Name=\"OCmd_AcqLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_UnlockRel\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset and Acknowledge all Alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAnalog Input Value (incl. Manual Override, if used)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_InpPV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAnalog Input Value (actual, before Substitute PV selection)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_RoC\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAnalog Value Rate of Change (EU/rate time)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_Ref\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAnalog Reference for Deviation Alarms (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_Dev\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCalculated Deviation from Reference (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVMinCapt\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCaptured PV Minimum (excursion) since last cleared\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVMaxCapt\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCaptured PV Maximum (excursion) since last cleared\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of scaled range = MIN (Cfg_PVEUMin, Cfg_PVEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of scaled range = MAX (Cfg_PVEUMin, Cfg_PVEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ_IO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary I/O (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary Val/Sts (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Fault Status 0=none, 20=Lo, 21=Hi, 22=LoDev, 23=HiDev, 24=LoLo, 25=HiHi, 26=HiRoC 32=Fail, 34=CfgErr\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Val\" ExternalAccess=\"Read Only\" Name=\"Val_Mode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Object Owner ID (0=not owned)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Notify\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Alarm Level and Acknowledgement (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_HiHiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent High-High Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_HiLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent High Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent Low Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LoLoLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent Low-Low Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_HiRoCLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent High Rate of Change Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent High Deviation Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent Low Deviation Status Threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-1.50000000e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-1.50000000e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SubstPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Using Substitute PV (Input being overridden)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_InpPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Using Input PV (normal)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_PVBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Bad quality or Out of Range\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_PVUncertain\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Value is Uncertain (quality)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_MaintByp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=A Maintenance Bypass is Active, display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AlmInh\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=An Alarm is Shelved, Disabled or Suppressed: display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Error in Config: see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Raw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Raw Input Scaling Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_EU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Scaled EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Timer\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: On-Delay, Off-Delay, Gate Delay Time Invalid (use 0 to 2147483 s)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Filt\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=-Error in Config: PV filter params (RateTime, TC)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_DB\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: a Status Deadband is &lt; 0.0\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Alarm Min On Time, Shelf Time, Severity\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Sts_Maint\" ExternalAccess=\"Read Only\" Name=\"Sts_Maint\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_Prog\" ExternalAccess=\"Read Only\" Name=\"Sts_Prog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_Oper\" ExternalAccess=\"Read Only\" Name=\"Sts_Oper\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_ProgOperLock\" ExternalAccess=\"Read Only\" Name=\"Sts_ProgOperLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_NoMode\" ExternalAccess=\"Read Only\" Name=\"Sts_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_MAcqRcvd\" ExternalAccess=\"Read Only\" Name=\"Sts_MAcqRcvd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"HiHiGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High-High comparison result 1=High-High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiHiGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High-High Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is above High-High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_HiHi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is in High-High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_HiHi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHi.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High comparison result 1=High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_Hi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is above High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_Hi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is in High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_Hi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Hi.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low comparison result 1=Low\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_LoGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_Lo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is below Low limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_Lo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is in Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_Lo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Lo.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low-Low comparison result 1=Low-Low\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_LoLoGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low-Low Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is below Low-Low limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_LoLo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is in Low-Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_LoLo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLo.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Low Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiRoCCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High Rate of Change comparison result 1=High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoCGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiRoCGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High Rate of Change Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiRoC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Rate of Change is above High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_HiRoC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Rate of Change is in High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_HiRoC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Rate of Change Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiRoCDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Rate of Change Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiRoCShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Rate of Change Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiRoC.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiRoCSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Rate of Change Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High Deviation comparison result 1=Dev High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV High Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Deviation is above High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Deviation is in High Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low Deviation comparison result 1=Dev Low\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_LoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Low Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Deviation is below Low limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Deviation is in Low Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Fail comparison result 1=Out of Range\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_FailGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPV Fail Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input is Out of Range or PV Bad\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Failure Alarm (Bad or Out of Range)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Failure Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog input Failure Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Failure Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Input Failure Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_SubstPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready for MCmd_SubstPV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_InpPV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready for MCmd_InpPV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm requires Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm requires Reset or Acknowledgement\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_OSet\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSets (enables data entry fields)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_AInAdv\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"LoLo\">\n<Description>\n<CData>\nLow-Low Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,750,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XALL-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"750\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"Lo\">\n<Description>\n<CData>\nLow Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAL-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"Hi\">\n<Description>\n<CData>\nHigh Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAH-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"HiHi\">\n<Description>\n<CData>\nHigh-High Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,750,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAHH-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"750\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Mode\" ExternalAccess=\"Read/Write\" Name=\"Mode\">\n<Description>\n<CData>\nAnalog Input Mode Selection\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[101187633,0,0,[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Mode$00$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Mode\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_OvrdOverLock\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ProgDefault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Lock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_AcqLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_UnlockRel\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Maint\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Prog\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Oper\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperSel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_NoMode\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_MAcqRcvd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MAcq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MRel\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OAcq\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OUnlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_ORel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Mode\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_EU\">\n<Description>\n<CData>\nEngineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1,'%$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"1\">\n<CData>\n'%'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[8,'P_AinAdv$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"8\">\n<CData>\n'P_AinAdv'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[12,'Analog Input$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"12\">\n<CData>\n'Analog Input'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[21,'Advanced Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"21\">\n<CData>\n'Advanced Analog Input'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"Fail\">\n<Description>\n<CData>\nAnalog Input Failure Alarm (bad quality or out of range)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAF-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Notify\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Notify\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Fault\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_SrcQ\" Radix=\"Decimal\">\n<Description>\n<CData>\nRegister for building Source / Quality enumeration\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SubstPV\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: Using Substitute PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_PVSq\" Radix=\"Float\">\n<Description>\n<CData>\nSquare of PV, for square root characterization\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_EUMinSq\" Radix=\"Float\">\n<Description>\n<CData>\nSquare of EU Min, for square root characterization\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_EUMaxSq\" Radix=\"Float\">\n<Description>\n<CData>\nSquare of EU Max, for square root characterization\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_UnfiltPV\" Radix=\"Float\">\n<Description>\n<CData>\nUnfiltered PV, input to 1st order filter\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_ScanTime\" Radix=\"Float\">\n<Description>\n<CData>\nTime since this instance was last scanned\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_FiltPV\" Radix=\"Float\">\n<Description>\n<CData>\nFiltered PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_RoC\" Radix=\"Float\">\n<Description>\n<CData>\nCalculated Rate of Change of PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_PrevPV\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious scan's value of Filtered PV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"LoDev\">\n<Description>\n<CData>\nLow Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XADL-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[19,'Low Deviation Alarm$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"HiDev\">\n<Description>\n<CData>\nHigh Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XADH-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[20,'High Deviation Alarm'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"HiRoC\">\n<Description>\n<CData>\nHigh Rate of Change Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XKAH-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[19,'High Rate of Change$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ScanT\">\n<Description>\n<CData>\nScan Timer (milliseconds, always runs)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_Alpha\" Radix=\"Float\">\n<Description>\n<CData>\nFilter multiplier = (1 / (1+TC/dT) )\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ValidONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nSelected PV goes from Infinite or Not a Number to VALID\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_InpInfNaN\" Radix=\"Decimal\">\n<Description>\n<CData>\nInput (Inp_PV or Set_SimPV) Infinite or Not a Number\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_InpDINT\" Radix=\"Hex\">\n<Description>\n<CData>\nInput REAL bit pattern as a DINT (check for Inf/NaN)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Hex\" Value=\"16#0000_0000\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_SelPVDINT\" Radix=\"Hex\">\n<Description>\n<CData>\nSelected PV check for Infinite or Non A Number\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Hex\" Value=\"16#0000_0000\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SelPVInfNaN\" Radix=\"Decimal\">\n<Description>\n<CData>\nSelected PV (Input or Substitute) is Infinite or NaN\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nMust contain AOI name, used for HMI and Information S/W\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[8,'P_AInAdv$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"8\">\n<CData>\n'P_AInAdv'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_HiRoC\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: High Rate of Change Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_LoDev\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: Low Deviation Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_HiDev\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: High Deviation Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Fail\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: Fail Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_LoLo\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: Low-Low Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Lo\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: Low Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_HiHi\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: High-High Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Hi\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal flag: High Status\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"LoDevGate\">\n<Description>\n<CData>\nLow Deviation Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[16,'PV Deviation Low$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiRoCGate\">\n<Description>\n<CData>\nHigh Rate of Change Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[20,'PV Hi Rate of Change'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiDevGate\">\n<Description>\n<CData>\nHigh Deviation Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[17,'PV Deviation High$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"LoLoGate\">\n<Description>\n<CData>\nLow-Low Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"LoGate\">\n<Description>\n<CData>\nLow Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiHiGate\">\n<Description>\n<CData>\nHigh-High Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiGate\">\n<Description>\n<CData>\nHigh Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"FailGate\">\n<Description>\n<CData>\nFail Alarm Gate / Delay Block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_InpFail\" Radix=\"Decimal\">\n<Description>\n<CData>\nInput Fail: out of range\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nOff-Scan: no Val update or alarm checking.  PV Bad Quality (\"stale\") is asserted.\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOFF-SCAN (EnableIn is False) STATUS\n============================================================\nIf this device is OFF-SCAN (rung is false or EnableIn is false in FBD), then:\n\nHandle \"NO MODE\" Selection using the standard P_Mode AOI (EnableInFalse Routine, false scan required!).\n\nNOTE:  IN ORDER TO AVOID USING AN \"AFI\" (which will generate a routine verify warning),\nTHIS RUNG USES AN XIC of Cfg_PCmdClear, followed by an XIO of the SAME BIT\nto ensure P_Mode is SCANNED FALSE (\"NO MODE\").\n\nTHIS IS NOT DEAD CODE AND MUST APPEAR EXACTLY AS SHOWN FOR PROPER OPERATION!\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)XIO(Cfg_PCmdClear)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nFirst-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Values for the scaled range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nFlag a Configuration Error if the raw input range or scaled PV range\nmax and min are set the same (invalid range).\n\nSince this Analog Input is disabled, indicate that the PV is bad\n(Val is not being updated.)\nIndicate that this Analog Input is DISABLED (Val_Sts = 33);\nif there is a Configuration Error, indicate that as well (Val_Fault=34).\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Sts_MaintByp) OTL(Sts_PVBad) ,CLR(Wrk_Fault) ,[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_FiltTC,0.0) OTE(Err_Filt) ] OTE(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nANALOG INPUT PROCESSING\n============================================================\nThis rung checks the bit pattern of the REAL input (by copying to a DINT) to see if\nthe input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float\nformat, in these cases the Exponent bits (.30 thru .23) will all be 1s:\n0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity\n1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity\nx111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Val_InpPV,1) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nThe Process Variable Value (Val_PV) shows the selected input,\nregardless of Mode, EVEN WHEN EnableIn IS FALSE!\n\nHere's where we select the input or the substitue PV,\nand for the input PV, do the scaling to Engineering Units.\n\nScale to the squares of the EUMax and EUMin, then take the Square Root, \nif the Square Root characterization is selected.  (This must work even for non-zero-based\ninputs, say, +/- 20\" WC, and show +/- flow, scaled on a square root curve each side of zero!)\n\nIf Square Root characterization is not selected, just do linear scaling.\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)[XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Cfg_UseSqRt) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_PVSq,(Inp_PV-Cfg_InpRawMin)*(Wrk_EUMaxSq-Wrk_EUMinSq)/(Cfg_InpRawMax-Cfg_InpRawMin)+Wrk_EUMinSq) ,LES(Wrk_PVSq,0.0) CPT(Val_InpPV,-SQR(-Wrk_PVSq)) ,GEQ(Wrk_PVSq,0.0) SQR(Wrk_PVSq,Val_InpPV) ] ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) ,XIC(Wrk_InpInfNaN) COP(Inp_PV,Val_InpPV,1) JMP(DoSrcQ) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Text>\n<CData>\nXIO(Err_EU)[[GEQ(Val_InpPV,Cfg_FailHiLim) ,LEQ(Val_InpPV,Cfg_FailLoLim) ] OTL(Wrk_InpFail) ,CMP(Val_InpPV&lt;(Cfg_FailHiLim-Cfg_FailDB)) CMP(Val_InpPV&gt;(Cfg_FailLoLim+Cfg_FailDB)) OTU(Wrk_InpFail) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED STATUS VALUES\n============================================================\nSource and Quality (Srcq) for Val_InpPV\nStart with the Srcq from the Input Channel object if it's available.\nOtherwise, start based on bad/uncertain input bits.\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n#####  V3.5-02  2016-03-28:  Modified to add Cfg_UseChanSrcQ.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(DoSrcQ)[XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Wrk_InpFail) ] XIO(Cfg_UseChanSrcQ) MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality (SrcQ) for Val (primary value)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.5-02  2016-03-28:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(19,SrcQ);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as the Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands or Settings, we're not READY for any of them either!\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Rdy_InpPV)OTU(Rdy_SubstPV)OTU(Rdy_Reset)OTU(Rdy_ResetAckAll)OTU(Rdy_OSet);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nThe first-order filter's scan timer must run and clear every scan, whether the Instruction\nis true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.\n</CData>\n</Comment>\n<Text>\n<CData>\nTON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nSet up the filter initialization one-shot so filter of \"Val\" in main Logic\nwill start from first valid value on transition from false to true.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Wrk_ValidONS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\nClear the Alarms and the Notify Status, and show the Alarms Inhibited breadcrumb.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Alm_HiHi) OTU(Alm_Hi) OTU(Alm_Lo) OTU(Alm_LoLo) ,OTU(Alm_HiRoC) OTU(Alm_HiDev) OTU(Alm_LoDev) OTU(Alm_Fail) ,OTU(Sts_HiHi) OTU(Sts_Hi) OTU(Sts_Lo) OTU(Sts_LoLo) ,OTU(Sts_HiRoC) OTU(Sts_HiDev) OTU(Sts_LoDev) OTU(Sts_Fail) ,OTL(Sts_AlmInh) CLR(Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"RLL\">\n<Description>\n<CData>\nNormal Scan - PV is scaled and alarms are generated\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n============================================================\nP_AInAdv:  PROCESS -- ADVANCED ANALOG INPUT\n============================================================\nRevision 3.5-02 Release  2016-03-28:  See V3.5 Release Notes for details.\nV1.x and V2.x Revision History archived.\nV3.0-00  2013-06-30:  Uses P_Gate, P_Alarm, P_Mode V3.0.\nAdded Inf_Lib, navigation to Channel object.\nV3.0-01  2013-07-30:  Modified Parameter descriptions only.\nV3.0-02  2013-09-03:  Modified Parameter descriptions only.\nV3.0-03  2013-10-30:  Corrected Parameter descriptions and default\nconfiguration values for alarms only.\nV3.0-04  2014-04-04:   Improved handling of Inf/NaN to avoid Minor Faults.\nV3.1-00  2014-07-18:  Modified to use P_Alarm, P_Mode V3.1, add SrcQ enums.\nModified to consistently use alias tag names.\nV3.1-01  2014-09-03:  Inp_PVSrcQ pulled into all bad/uncertain logic.\nUsing P_Alarm, P_Gate, P_Mode V3.1-01.\nV3.1-02  2014-09-30:  Unchanged, but using P_Alarm V3.1-02.\nV3.1-05  2016-01-22: Added check of SrcQ &gt;= 32 for Val_Fault.\nChanged default values of min, max capture. Modified\ndeviation status deadband handling. Modified to\nhandle on-delay near status thresholds properly.\nV3.5-01  2016-01-29:  Unchanged, using P_Alarm, P_Gate V3.5-01.\nV3.5-02  2016-03-28:   Provide SrcQ value in EnableInFalse. Added\nCfg_UseChanSrcQ to make SrcQ use independent of\nCfg_HasChanObj, which is for navigation only.\n============================================================\nThis Instruction monitors an Analog Input from a flow, level, pressure,\ntemperature, or any other analog sensor, and provides:\n\n*  Scaling, from Input (Raw) to PV (Engineering) Units\n*  High-High, High, Low and Low-Low Status and Alarms, with Gate\ninputs and configurable on-delay, off-delay and gate delay times\n*  Monitoring of bad/uncertain PV status, floating point exceptions\nand out-of-range conditions, with PV Fail alarm\n*  Setting of a simulated input signal for process simulation\n*  Capturing of the lowest and highest PV excursion values\n*  Program and Operator Settings for Status Thresholds\n*  Configurable threshold deadbands and out of range limits\n*  Maintenance Commands to allow manual override of the input signal (Substitute PV)\n\n**  Calculation of (filtered) signal rate of change with High Rate of Change alarm\n**  Square Root characterization for flow scaling based on differential-pressure input\n**  Reference (setpoint) value entry and alarms for deviation from reference (high, low)\n\n** = advanced capabilities in this instruction\n*  = basic capabilities included in P_AIn (analog input basic) instruction\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nGating of status provided by P_Gate AOI instances.\nModes of operation: Operator, Program, Maintenance\n============================================================\nSHOW LOCAL STRINGS\n============================================================\nThe STRINGs containing the text associated with each instance of this\ninstruction cannot be Input or Output Parameters, because STRINGs are not\n 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)\n\nIn order to make it easier to find and configure these STRINGs, this rung\nwas added.  THE JMP (and the LBL on the following rung)\nMUST NOT BE REMOVED!!!\n\nTo view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click\nto bring up the context menu and select \"Open Instruction Logic\".\nThis rung will appear with the STRING values for the selected instance.\nYou may double-click the STRING values here to modify them as well.\n\n#####  V3.0-00  2013-06-30:  Added Inf_Lib  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nJMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_EU,Inf_Lib,Inf_Type);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING\n============================================================\nThis rung handles received Mode Inputs and Commands:\n\nNOTE:  All Commands for Mode, Alarm are aliased directly to the\ncorresponding Commands in the contained P_Mode and P_Alarm AOIs.\n\nThis object does NOT have the following Modes:\nHand\nOverride\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipText)OTU(Mode.Inp_Hand)OTU(Mode.Inp_Ovrd)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOWNERSHIP ARBITRATION\n============================================================\nThis rung handles simple First-Come First-Served Ownership Arbitration.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCONFIGURATION PROCESSING\n============================================================\nThis rung publishes the Values for the scaled range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nFlag a Configuration Error if the raw input range or\nscaled PV range max and min are set the same (invalid range),\nif the Analog Input Filter Time Constant is set to a negative value,\nor if the time used in Rate of Change calculations is less than or equal to zero.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,[LES(Cfg_FiltTC,0.0) ,LEQ(Cfg_RateTime,0.0) ] OTE(Err_Filt) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSETTINGS PROCESSING\n============================================================\nThis rung handles received Settings:\n\nWhen the Mode is Program, use the Program Settings for the\nAlarm Thresholds, and (if so enabled) copy the Program Settings to the Operator Settings\nfor bumpless transition from Program to Operator.\n\nWhen the Mode is Operator, use the Operator Settings for the\nAlarm Thresholds, and (if so enabled) copy the Operator Settings to the Program Settings\nfor bumpless transition from Operator to Program.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Prog) [MOV(PSet_HiHiLim,Val_HiHiLim) MOV(PSet_HiLim,Val_HiLim) MOV(PSet_LoLim,Val_LoLim) MOV(PSet_LoLoLim,Val_LoLoLim) ,MOV(PSet_HiRoCLim,Val_HiRoCLim) MOV(PSet_HiDevLim,Val_HiDevLim) MOV(PSet_LoDevLim,Val_LoDevLim) MOV(PSet_Ref,Val_Ref) ,XIC(Cfg_SetTrack) [MOV(Val_HiHiLim,OSet_HiHiLim) MOV(Val_HiLim,OSet_HiLim) MOV(Val_LoLim,OSet_LoLim) MOV(Val_LoLoLim,OSet_LoLoLim) ,MOV(Val_HiRoCLim,OSet_HiRoCLim) MOV(Val_HiDevLim,OSet_HiDevLim) MOV(Val_LoDevLim,OSet_LoDevLim) MOV(Val_Ref,OSet_Ref) ] ] ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] [MOV(OSet_HiHiLim,Val_HiHiLim) MOV(OSet_HiLim,Val_HiLim) MOV(OSet_LoLim,Val_LoLim) MOV(OSet_LoLoLim,Val_LoLoLim) ,MOV(OSet_HiRoCLim,Val_HiRoCLim) MOV(OSet_HiDevLim,Val_HiDevLim) MOV(OSet_LoDevLim,Val_LoDevLim) MOV(OSet_Ref,Val_Ref) ,XIC(Cfg_SetTrack) [MOV(Val_HiHiLim,PSet_HiHiLim) MOV(Val_HiLim,PSet_HiLim) MOV(Val_LoLim,PSet_LoLim) MOV(Val_LoLoLim,PSet_LoLoLim) ,MOV(Val_HiRoCLim,PSet_HiRoCLim) MOV(Val_HiDevLim,PSet_HiDevLim) MOV(Val_LoDevLim,PSet_LoDevLim) MOV(Val_Ref,PSet_Ref) ] ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nReady to receive other Operator Settings (OSet_xxx) if tracking is NOT enabled,\nor we're in Operator or Maintenance Mode.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ]OTE(Rdy_OSet);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\n#####  V3.1-05  2016-01-22:  Added rung to ensure Deviation Deadband is always set to  #####\n#####  a value that allows the Deviation Status to clear.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Cfg_HiDevDB,Val_HiDevLim) MOV(Val_HiDevLim,Cfg_HiDevDB) ,CMP(Cfg_LoDevDB&gt;(-Val_LoDevLim)) NEG(Val_LoDevLim,Cfg_LoDevDB) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSUBSTITUTE PV / INPUT PV COMMAND PROCESSING\n============================================================\nThese rungs handle the Substitute PV and Input PV Commands:\n\nMCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV\n\nDo not allow this Command if Cfg_NoSubstPV is set.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIC(Sts_Maint)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nMCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(MCmd_InpPV) OTU(MCmd_InpPV) XIC(Sts_Maint) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nShow the Substitute or Input PV Status\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_SubstPV) OTE(Sts_SubstPV) ,XIO(Wrk_SubstPV) OTE(Sts_InpPV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nSubstitute PV is the only Maintenance Bypass for an Analog Input.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_SubstPV)OTE(Sts_MaintByp);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nIn Maintenance Mode, commands for Substitue PV and Input PV are available\nbased on the current state of the internal toggle bit.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Maint)XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(Rdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(Rdy_InpPV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM RESET COMMAND HANDLING\n============================================================\nThis rung handles the Alarm Reset Input and Commands\nand the \"Reset and Ack All\" Operator Command.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_HiHiAck) OTL(PCmd_HiAck) ,OTL(PCmd_LoAck) OTL(PCmd_LoLoAck) ,OTL(PCmd_HiRoCAck) OTL(PCmd_HiDevAck) ,OTL(PCmd_LoDevAck) OTL(PCmd_FailAck) ] ,XIC(PCmd_Reset) [XIC(Cfg_PCmdClear) OTU(PCmd_Reset) ,NOP() ] ,XIC(Inp_Reset) ][OTL(HiHi.PCmd_Reset) OTL(Hi.PCmd_Reset) OTL(Lo.PCmd_Reset) OTL(LoLo.PCmd_Reset) ,OTL(HiRoC.PCmd_Reset) OTL(HiDev.PCmd_Reset) OTL(LoDev.PCmd_Reset) OTL(Fail.PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nANALOG INPUT PROCESSING\n============================================================\nThis rung checks the bit pattern of the REAL input (by copying to a DINT) to see if\nthe input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float\nformat, in these cases the Exponent bits (.30 thru .23) will all be 1s:\n0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity\n1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity\nx111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Val_InpPV,1) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\nThe Process Variable Value (Val_PV) shows the selected input,\nregardless of Mode, EVEN WHEN EnableIn IS FALSE!\n\nHere's where we select the input or the substitue PV,\nand for the input PV, do the scaling to Engineering Units.\n\nScale to the squares of the EUMax and EUMin, then take the Square Root, \nif the Square Root characterization is selected.  (This must work even for non-zero-based\ninputs, say, +/- 20\" WC, and show +/- flow, scaled on a square root curve each side of zero!)\n\nIf Square Root characterization is not selected, just do linear scaling.\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)[XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Cfg_UseSqRt) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) ,XIC(Cfg_UseSqRt) [CPT(Wrk_EUMinSq,Cfg_PVEUMin*ABS(Cfg_PVEUMin)) CPT(Wrk_EUMaxSq,Cfg_PVEUMax*ABS(Cfg_PVEUMax)) ,CPT(Wrk_PVSq,(Inp_PV-Cfg_InpRawMin)*(Wrk_EUMaxSq-Wrk_EUMinSq)/(Cfg_InpRawMax-Cfg_InpRawMin)+Wrk_EUMinSq) ,LES(Wrk_PVSq,0.0) CPT(Val_InpPV,-SQR(-Wrk_PVSq)) ,GEQ(Wrk_PVSq,0.0) SQR(Wrk_PVSq,Val_InpPV) ] ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) ,XIC(Wrk_InpInfNaN) COP(Inp_PV,Val_InpPV,1) JMP(DoSrcQ) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nIf there is no configuration error AND the Analog Input Value rises above the Fail High Limit\nor falls below the Fail Low Limit, raise the Input Fail Status Flag.\n\nIf there is no configuration error AND the Analog Input Value is back in range, that is, \nit is below the Fail High Limit (minus deadband) and above the Fail Low Limit (plus deadband),\nclear the Input Fail Status Flag.\n\n#####  V3.1-00:  2014-06-30:  Added Rung for Input PV out of range check.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Err_EU)[[GEQ(Val_InpPV,Cfg_FailHiLim) ,LEQ(Val_InpPV,Cfg_FailLoLim) ] OTL(Wrk_InpFail) ,CMP(Val_InpPV&lt;(Cfg_FailHiLim-Cfg_FailDB)) CMP(Val_InpPV&gt;(Cfg_FailLoLim+Cfg_FailDB)) OTU(Wrk_InpFail) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\nWhen this Analog Input is not simulated and tracking is configured ON (default),\nthe Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(DoSrcQ)XIO(Inp_Sim)XIC(Cfg_SetTrack)COP(Val_InpPV,Set_SimPV,1);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSELECT NORMAL OR SUBSTITUTE PV\n============================================================\nThe Value shows the selected PV.\nWith Substitute PV enabled, it's the value of the entered MSet_SubstPV.\nIn normal operation, it's the value (Val_InpPV) selected above:\nthe scaled Input (Inp_PV) or Simulatied PV (Set_SimPV).\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Sts_SubstPV) COP(Val_InpPV,Wrk_UnfiltPV,1) ,XIC(Wrk_SubstPV) COP(MSet_SubstPV,Wrk_UnfiltPV,1) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPV FIRST-ORDER FILTER PROCESSING\n============================================================\nThis rung determines whether the Analog PV (unfiltered) is +/-Infinity or +/- NotANumber.\nIn either case, the value cannot be passed into the filter calculation.  Instead, it is\njust copied to the PV directly.\n</CData>\n</Comment>\n<Text>\n<CData>\nCOP(Wrk_UnfiltPV,Wrk_SelPVDINT,1)MEQ(Wrk_SelPVDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_SelPVInfNaN);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\nIf tracking is enabled, copy the Untiltered PV to the Substitute PV Setting.\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_SetTrack)COP(Wrk_UnfiltPV,MSet_SubstPV,1);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\nIn preparation for calculating the Filtered PV, this rung\ndetermines the time since the previous scan, using a non-stop TON timer.\nWhen we get here, we read the accumulator (in milliseconds, so\ndivide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have\nincremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"22\" Type=\"N\">\n<Comment>\n<CData>\nIf the input was +/-Infinity or Not a Number and it becomes a valid number,\ninitialize the filter to start from the first valid value.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_SelPVInfNaN)ONS(Wrk_ValidONS)MOV(Wrk_UnfiltPV,Wrk_FiltPV)MOV(Wrk_UnfiltPV,Wrk_PrevPV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"23\" Type=\"N\">\n<Comment>\n<CData>\nCalculate the FILTERED PV. \nFirst, calculate \"alpha\", the portion of the difference between input and previous value to move toward the input.\nThen calculate the new value.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Cfg_FiltTC,0.0) CPT(Wrk_Alpha,1.0/(1.0+Wrk_ScanTime/Cfg_FiltTC)) ,LEQ(Cfg_FiltTC,0.0) CLR(Wrk_Alpha) ,XIO(Wrk_SelPVInfNaN) CPT(Wrk_FiltPV,(Wrk_Alpha*Wrk_FiltPV)+((1.0-Wrk_Alpha)*Wrk_UnfiltPV)) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"24\" Type=\"N\">\n<Comment>\n<CData>\nSts_PVBad and Sts_PVUncertain take care of the PV Quality.\nAs for the ultimate Value (Val):\nIf the number is being filtered, pass thru the output of the filter.  It's a \"real\" number.\nIf the number is not being filtered because it is not a number or infinite, pass that thru.\n\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Wrk_SelPVInfNaN) MOV(Wrk_FiltPV,Val) ,XIC(Wrk_SelPVInfNaN) COP(Wrk_UnfiltPV,Val,1) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"25\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPV RATE OF CHANGE PROCESSING\n============================================================\nIf the input is NOT being simulated, calculate the instantaneous PV RATE OF CHANGE.\nThen stash the current PV away for use in next scan's calculation.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_HasRoC)XIO(Wrk_SelPVInfNaN)[XIO(Inp_Sim) GRT(Wrk_ScanTime,0.0) CPT(Wrk_RoC,(Val-Wrk_PrevPV)/Wrk_ScanTime*Cfg_RateTime) ,LEQ(Wrk_ScanTime,0.0) CLR(Wrk_RoC) ,MOV(Val,Wrk_PrevPV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"26\" Type=\"N\">\n<Comment>\n<CData>\nIf we are using the Substitute PV, NOT using the Rate of Change, or if the PV is\nInfinite or Not a Number, just set the Rate of Change Value  to zero.\nOtherwise, publish the calculated rate of change.\n\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Sts_SubstPV) XIC(Cfg_HasRoC) XIO(Wrk_SelPVInfNaN) MOV(Wrk_RoC,Val_RoC) ,[XIC(Sts_SubstPV) ,XIO(Cfg_HasRoC) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_RoC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"27\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPV DEVIATION FROM REFERENCE PROCESSING\n============================================================\nThe difference between the Value (Val) and the entered\nReference (setpoint) (Val_Ref) is the Deviation (Val_Dev).\nIf we're not using the Deviation, or if the PV is Infinite or Not a Number,\nzero the deviation.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_HasDev) XIO(Wrk_SelPVInfNaN) SUB(Val,Val_Ref,Val_Dev) ,[XIO(Cfg_HasDev) ,XIC(Wrk_SelPVInfNaN) ] CLR(Val_Dev) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"28\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCAPTURE MIN / MAX PV EXCURSION\n============================================================\nCapture the PV Maximum Excursion (highest value reached) and\nPV Minimum Excursion (lowest value reached) since last cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_SelPVInfNaN)[GRT(Val,Val_PVMaxCapt) MOV(Val,Val_PVMaxCapt) ,LES(Val,Val_PVMinCapt) MOV(Val,Val_PVMinCapt) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"29\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCLEAR CAPTURED MIN / MAX COMMAND PROCESSING\n============================================================\nThis rung \"clears\" the captured Minimum and Maximum\nby setting them to the current PV Value.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_ClearCapt) OTU(OCmd_ClearCapt) ,XIC(PCmd_ClearCapt) OTU(PCmd_ClearCapt) ]XIO(Wrk_SelPVInfNaN)MOV(Val,Val_PVMaxCapt)MOV(Val,Val_PVMinCapt);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"30\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nANALOG THRESHOLD STATUS PROCESSING\n============================================================\nIf the Analog Value is Infinite or Not a Number, skip the compares\nto avoid Minor Faults and just flag the value as Bad below.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_SelPVInfNaN)JMP(Alarms);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"31\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value exceeds the High-High limit,\nissue the High-High Status Flag.\nIf the Analog Value falls back below the limit (minus deadband),\nclear the High-High Status Flag.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Val,Val_HiHiLim) ,CMP(Val&gt;=(Val_HiHiLim-Cfg_HiHiDB)) XIC(HiHiGate.Out) ]OTE(Wrk_HiHi);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"32\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value exceeds the High limit,\nissue the High Status Flag.\nIf the Analog Value falls back below the limit (minus deadband), \nclear the High Status Flag.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Val,Val_HiLim) ,CMP(Val&gt;=(Val_HiLim-Cfg_HiDB)) XIC(HiGate.Out) ]OTE(Wrk_Hi);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"33\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value falls below the Low limit,\nissue the Low Status Flag.\nIf the Analog Value rises back above the limit (plus deadband), \nclear the Low Status Flag.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[LEQ(Val,Val_LoLim) ,CMP(Val&lt;=(Val_LoLim+Cfg_LoDB)) XIC(LoGate.Out) ]OTE(Wrk_Lo);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"34\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value falls below the Low-Low limit,\nissue the Low-Low Status Flag.\nIf the Analog Value rises back above the limit (plus deadband),\nclear the Low-Low Status Flag.\n\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[LEQ(Val,Val_LoLoLim) ,CMP(Val&lt;=(Val_LoLoLim+Cfg_LoLoDB)) XIC(LoLoGate.Out) ]OTE(Wrk_LoLo);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"35\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value rises above the Fail High Limit or falls below the\nFail Low Limit, raise the Fail Status Flag.\n\nIf the Analog Value is back in range, that is, it is below the Fail High Limit (minus\ndeadband) and above the Fail Low Limit (plus deadband),\nclear the Fail Status Flag.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n#####  This rung modified to use Val, not Val_InpPV in comparisons.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[GEQ(Val,Cfg_FailHiLim) ,LEQ(Val,Cfg_FailLoLim) ] ,[CMP(Val&gt;=(Cfg_FailHiLim-Cfg_FailDB)) ,CMP(Val&lt;=(Cfg_FailLoLim+Cfg_FailDB)) ] XIC(FailGate.Out) ]OTE(Wrk_Fail);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"36\" Type=\"N\">\n<Comment>\n<CData>\nIf the absolute value of the PV Rate of Change exceeds the High limit\nfor the On-Delay Time, issue the PV High Rate of Change Status.\nIf the absolute value of the PV Rate of Change falls back below the limit\n(minus deadband) for the Off-Delay Time, clear the PV High Rate of Change Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CMP(ABS(Val_RoC)&gt;=Val_HiRoCLim) ,CMP(ABS(Val_RoC)&gt;(Val_HiRoCLim-Cfg_HiRoCDB)) XIC(HiRoCGate.Out) ]OTE(Wrk_HiRoC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"37\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value exceeds the Reference value by more than the\nHigh Deviation limit for the On-Delay Time, issue the PV High Deviation Status.\nIf the Analog Value Deviation falls back below the limit (minus deadband) for the\nOff-Delay Time, clear the PV High Deviation Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05 2016-01-22:  Modified comparisons to ensure status can clear  #####\n#####  if Deviation Deadband is set the same as Threshold.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Val_Dev,Val_HiDevLim) ,CMP(Val_Dev&gt;(Val_HiDevLim-Cfg_HiDevDB)) XIC(HiDevGate.Out) ]OTE(Wrk_HiDev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"38\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value falls below the Reference value by more than the\nLow Deviation limit for the On-Delay Time, issue the PV Low Deviation Status.\nIf the Analog Value Deviation rises back above the limit (plus deadband) for the\nOff-Delay Time, clear the PV Low Deviation Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05 2016-01-22:  Modified comparisons to ensure status can clear  #####\n#####  if Deviation Deadband is set the same as Threshold.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Val_Dev,Val_LoDevLim) ,CMP(Val_Dev&lt;(Val_LoDevLim+Cfg_LoDevDB)) XIC(LoDevGate.Out) ]OTE(Wrk_LoDev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"39\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM PROCESSING\n============================================================\nIf the High-High Status Flag is set for a time that exceeds the On-Delay Time,\nissue the PV High-High Status.\nIf the High-High Status Flag resets for a time that exceeds the Off-Delay Time, \nclear the PV High-High Status.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(Alarms)[XIC(Wrk_HiHi) OTE(Sts_HiHiCmp) ,P_Gate(HiHiGate) ,XIC(HiHiGate.Out) OTE(Sts_HiHi) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"40\" Type=\"N\">\n<Comment>\n<CData>\nIf the High Status Flag is set for a time that exceeds the On-Delay Time,\nissue the PV High Status.\nIf the High Status Flag resets for a time that exceeds the Off-Delay Time, \nclear the PV High Status.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Hi) OTE(Sts_HiCmp) ,P_Gate(HiGate) ,XIC(HiGate.Out) OTE(Sts_Hi) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"41\" Type=\"N\">\n<Comment>\n<CData>\nIf the Low Status Flag is set for a time that exceeds the On-Delay Time,\nissue the PV Low Status.\nIf the Low Status Flag resets for a time that exceeds the Off-Delay Time, \nclear the PV Low Status.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Lo) OTE(Sts_LoCmp) ,P_Gate(LoGate) ,XIC(LoGate.Out) OTE(Sts_Lo) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"42\" Type=\"N\">\n<Comment>\n<CData>\nIf the Low-Low Status Flag is set for a time that exceeds the On-Delay Time,\nissue the PV Low-Low Status.\nIf the Low-Low Status Flag resets for a time that exceeds the Off-Delay Time, \nclear the PV Low-Low Status.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04:  Modified to better handle Inf/NaN to avoid Minor Faults.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_LoLo) OTE(Sts_LoLoCmp) ,P_Gate(LoLoGate) ,XIC(LoLoGate.Out) OTE(Sts_LoLo) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"43\" Type=\"N\">\n<Comment>\n<CData>\nIf the absolute value of the PV Rate of Change exceeds the High limit\nfor the On-Delay Time, issue the PV High Rate of Change Status.\nIf the absolute value of the PV Rate of Change falls back below the limit\n(minus deadband) for the Off-Delay Time, clear the PV High Rate of Change Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_HiRoC) OTE(Sts_HiRoCCmp) ,P_Gate(HiRoCGate) ,XIC(HiRoCGate.Out) OTE(Sts_HiRoC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"44\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value exceeds the Reference value by more than the\nHigh Deviation limit for the On-Delay Time, issue the PV High Deviation Status.\nIf the Analog Value Deviation falls back below the limit (minus deadband) for the\nOff-Delay Time, clear the PV High Deviation Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05 2016-01-22:  Modified comparisons to ensure status can clear  #####\n#####  if Deviation Deadband is set the same as Threshold.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_HiDev) OTE(Sts_HiDevCmp) ,P_Gate(HiDevGate) ,XIC(HiDevGate.Out) OTE(Sts_HiDev) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"45\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Value falls below the Reference value by more than the\nLow Deviation limit for the On-Delay Time, issue the PV Low Deviation Status.\nIf the Analog Value Deviation rises back above the limit (plus deadband) for the\nOff-Delay Time, clear the PV Low Deviation Status.\n\n#####  V3.0-00 2013-06-30:  Modified rung to use P_Gate.  #####\n#####  V3.1-05 2016-01-22:  Modified comparisons to ensure status can clear  #####\n#####  if Deviation Deadband is set the same as Threshold.  #####\n#####  V3.1-05  2016-01-22:  Modified to handle on-delay near threshold properly.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_LoDev) OTE(Sts_LoDevCmp) ,P_Gate(LoDevGate) ,XIC(LoDevGate.Out) OTE(Sts_LoDev) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"46\" Type=\"N\">\n<Comment>\n<CData>\nIf the Fail Status Flag is set for a time that exceeds the On-Delay Time,\nissue the PV Fail Status.\nIf the Fail Status Flag resets for a time that exceeds the Off-Delay Time, \nclear the PV Fail Status, AND if the Bad PV input clears or the input is Siimulated,\nAND if the value is NOT INF/NAN and there are no configuration errors,\nclear the PV Fail Status.\n\n#####  V3.0-00 2013-10-30:  Modified rung to use P_Gate.  #####\n#####  V3.0-04  2014-04-04: Improved handling of Inf/NaN to avoid Minor Faults.  #####\n#####  V3.1-00  2014-06-30:  Modified to use input channel Source/Quality enumeration.  #####\n#####  V3.5-02  2016-03-28:  Modified to add Cfg_UseChanSrcQ.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Fail) OTE(Sts_FailCmp) ,P_Gate(FailGate) ,[XIC(FailGate.Out) ,[XIC(Inp_PVBad) ,XIC(Cfg_UseChanSrcQ) GEQ(Inp_PVSrcQ,32) ] XIO(Inp_Sim) XIC(Sts_InpPV) ,XIC(Wrk_SelPVInfNaN) ,XIC(Err_Raw) ,XIC(Err_EU) ] OTE(Sts_Fail) OTE(Sts_PVBad) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"47\" Type=\"N\">\n<Comment>\n<CData>\nIf the PV is not substituted and it has a total Failure (rung above), or if it\nis Infinite or Not a Number, flag it as BAD.\nIf the Uncertain input is set and the PV is not simulated or substituted,\nflag it as UNCERTAIN.\n\n#####  V3.1-00  2014-06-30:  Modified to use input channel Source/Quality enumeration.  #####\n#####  V3.5-02  2016-03-28:  Modified to add Cfg_UseChanSrcQ.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)XIO(Wrk_SubstPV)[XIC(Inp_PVUncertain) ,XIC(Cfg_UseChanSrcQ) LIM(16,Inp_PVSrcQ,31) ]OTE(Sts_PVUncertain);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"48\" Type=\"N\">\n<Comment>\n<CData>\nFlag a Configuration Error if any Status On-Delay, Off-Delay\nor Gate Delay timer preset is invalid\n(and set timer to a default, non-faulting value).\n\n#####  V3.0-00 2013-06-30:  Modified rung to add gate delays.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(HiHiGate.Sts_Err) ,XIC(HiGate.Sts_Err) ,XIC(LoGate.Sts_Err) ,XIC(LoLoGate.Sts_Err) ,XIC(HiRoCGate.Sts_Err) ,XIC(HiDevGate.Sts_Err) ,XIC(LoDevGate.Sts_Err) ,XIC(FailGate.Sts_Err) ]OTE(Err_Timer);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"49\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles the reports of all Bad Configuration Status.\nIndividual bits are provided for various status:\nBad Raw Scaling configs\nBad Engineering Units Scaling configs\nBad 1st-Order Filter configs\nBad Alarm Deadband configs\nBad Alarm Minimum Duration configs\n\nThen a summary Bad Config status is provided, simply an OR of the individual bits.\n\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Err_Raw) ,XIC(Err_EU) ,XIC(Err_Filt) ,XIC(Err_Timer) ,[LES(Cfg_HiHiDB,0.0) ,LES(Cfg_HiDB,0.0) ,LES(Cfg_LoDB,0.0) ,LES(Cfg_LoLoDB,0.0) ,LES(Cfg_HiRoCDB,0.0) ,GEQ(Cfg_HiRoCDB,Val_HiRoCLim) NEQ(Val_HiRoCLim,0.0) ,LES(Cfg_HiDevDB,0.0) ,LES(Cfg_LoDevDB,0.0) ,LES(Cfg_FailDB,0.0) ] OTE(Err_DB) ,[XIC(HiHi.Sts_Err) ,XIC(Hi.Sts_Err) ,XIC(Lo.Sts_Err) ,XIC(LoLo.Sts_Err) ,XIC(HiRoC.Sts_Err) ,XIC(HiDev.Sts_Err) ,XIC(LoDev.Sts_Err) ,XIC(Fail.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"50\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED STATUS VALUES\n============================================================\nSource and Quality (Srcq) for Val_InpPV\nStart with the Srcq from the Input Channel object if it's available.\nOtherwise, start based on bad/uncertain input bits.\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\nIf an upstream object (P_AIChan etc.) is providing the input SrcQ value, use it.\nThe upstream object needs to check for infinite/NaN or out of range.\nThis object will override, however, if PVBad or PVUncertain is asserted,\nor if this object has bad configuration or is in simulation.\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n#####  V3.5-02  2016-03-28:  Modified to add Cfg_UseChanSrcQ.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Wrk_InpFail) ] XIO(Cfg_UseChanSrcQ) MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"51\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality (SrcQ) for Val (primary value)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\nIf an upstream object (P_AIChan etc.) is providing the input SrcQ value,\nit needs to check for infinite/NaN or out of range.  This object will override,\nhowever, if Substitute PV is requested.\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n#####  V3.5-02  2016-03-28:  Modified to add Cfg_UseChanSrcQ.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,[XIC(Wrk_SelPVInfNaN) ,XIC(FailGate.Out) ] XIO(Cfg_UseChanSrcQ) MOV(32,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"52\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates the enumerated Device Fault Status:\n0 = none\n20 = Lo\n21 = Hi\n22 = Lo Deviation\n23 = Hi Deviation\n24 = Lo-Lo\n25 = Hi-Hi\n26 = Hi Rate of Change\n32 = Failed (I/O fault or out of range)\n34 = Config Error\n\n#####  V3.1-05  2016-01-22:  Added check of SrcQ &gt;= 32 for Val_Fault.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Fault) ,XIC(Sts_Lo) MOV(20,Wrk_Fault) ,XIC(Sts_Hi) MOV(21,Wrk_Fault) ,XIC(Sts_LoDev) MOV(22,Wrk_Fault) ,XIC(Sts_HiDev) MOV(23,Wrk_Fault) ,XIC(Sts_LoLo) MOV(24,Wrk_Fault) ,XIC(Sts_HiHi) MOV(25,Wrk_Fault) ,XIC(Sts_HiRoC) MOV(26,Wrk_Fault) ,[XIC(Sts_Fail) ,XIC(SrcQ.5) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"53\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM PROCESSING\n============================================================\nPass the Cfg_PCmdClear configuration down to each P_Alarm instance.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTE(HiHi.Cfg_PCmdClear)OTE(Hi.Cfg_PCmdClear)OTE(Lo.Cfg_PCmdClear)OTE(LoLo.Cfg_PCmdClear)OTE(HiRoC.Cfg_PCmdClear)OTE(HiDev.Cfg_PCmdClear)OTE(LoDev.Cfg_PCmdClear)OTE(Fail.Cfg_PCmdClear);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"54\" Type=\"N\">\n<Comment>\n<CData>\nThe various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:\n* If the Rate of Change function is configured to not exist, the high rate of change alarm cannot exist.\n* If the Deviation function is configured to not exist, the high and low deviation alarms cannot exist.\n\n#####  V3.0-00  2013-06-30:  Added PCfg_AllowExist on P_Alarm 3.0.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTL(HiHi.PCfg_AllowExist) OTL(Hi.PCfg_AllowExist) OTL(Lo.PCfg_AllowExist) OTL(LoLo.PCfg_AllowExist) OTL(Fail.PCfg_AllowExist) ,XIC(Cfg_HasRoC) OTE(HiRoC.PCfg_AllowExist) ,XIC(Cfg_HasDev) OTE(HiDev.PCfg_AllowExist) OTE(LoDev.PCfg_AllowExist) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"55\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV High-High Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(HiHi);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"56\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV High Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(Hi);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"57\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV Low Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(Lo);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"58\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV Low-Low Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(LoLo);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"59\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV High Rate of Change Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(HiRoC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"60\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV High Deviation from Reference Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(HiDev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"61\" Type=\"N\">\n<Comment>\n<CData>\nHandle PV Low Deviation from Reference Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(LoDev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"62\" Type=\"N\">\n<Comment>\n<CData>\nHandle Input Failure Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(Fail);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"63\" Type=\"N\">\n<Comment>\n<CData>\nIf ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit\nsummary status bit (which puts the \"I\" box on the graphic symbol).\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(HiHi.Sts_AlmInh) ,XIC(Hi.Sts_AlmInh) ,XIC(Lo.Sts_AlmInh) ,XIC(LoLo.Sts_AlmInh) ,XIC(HiRoC.Sts_AlmInh) ,XIC(HiDev.Sts_AlmInh) ,XIC(LoDev.Sts_AlmInh) ,XIC(Fail.Sts_AlmInh) ]OTE(Sts_AlmInh);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"64\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nNOTIFICATION VALUE\n============================================================\nIndicate the current alarm notification level as the max of any of the alarms,\nand set the low-order bit for reset or ack required:\n0 = Not in alarm, acknowledged\n1 = Not in alarm, unacknowledged or reset required\n2 = Low severity alarm, acknowledged\n3 = Low severity alarm, unacknowledged\n4 = Medium severity alarm, acknowledged\n5 = Medium severity alarm, unacknowledged\n6 = High severity alarm, acknowledged\n7 = High severity alarm, unacknowledged\n8 = Urgent severity alarm, acknowledged\n9 = Urgent severity alarm, unacknowledged\n\n#####  V3.1-00  2014-06-30:  Separated Reset Reqd functions from Val_Notify  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Notify) ,GRT(HiHi.Val_Notify,Wrk_Notify) MOV(HiHi.Val_Notify,Wrk_Notify) ,GRT(Hi.Val_Notify,Wrk_Notify) MOV(Hi.Val_Notify,Wrk_Notify) ,GRT(Lo.Val_Notify,Wrk_Notify) MOV(Lo.Val_Notify,Wrk_Notify) ,GRT(LoLo.Val_Notify,Wrk_Notify) MOV(LoLo.Val_Notify,Wrk_Notify) ,GRT(HiRoC.Val_Notify,Wrk_Notify) MOV(HiRoC.Val_Notify,Wrk_Notify) ,GRT(HiDev.Val_Notify,Wrk_Notify) MOV(HiDev.Val_Notify,Wrk_Notify) ,GRT(LoDev.Val_Notify,Wrk_Notify) MOV(LoDev.Val_Notify,Wrk_Notify) ,GRT(Fail.Val_Notify,Wrk_Notify) MOV(Fail.Val_Notify,Wrk_Notify) ,[XIC(HiHi.Val_Notify.0) ,XIC(Hi.Val_Notify.0) ,XIC(Lo.Val_Notify.0) ,XIC(LoLo.Val_Notify.0) ,XIC(HiRoC.Val_Notify.0) ,XIC(HiDev.Val_Notify.0) ,XIC(LoDev.Val_Notify.0) ,XIC(Fail.Val_Notify.0) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"65\" Type=\"N\">\n<Comment>\n<CData>\nThis rung identifies:\n* if any alarm reset or other reset is required; and\n* if any reset or acknowledge from the operator is required.\n\n#####  V3.1-00  2014-06-30:  Split from Val_Notify logic (above).  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(HiHi.Rdy_Ack) ,XIC(Hi.Rdy_Ack) ,XIC(Lo.Rdy_Ack) ,XIC(LoLo.Rdy_Ack) ,XIC(HiRoC.Rdy_Ack) ,XIC(HiDev.Rdy_Ack) ,XIC(LoDev.Rdy_Ack) ,XIC(Fail.Rdy_Ack) ] ,[XIC(HiHi.Rdy_Reset) ,XIC(Hi.Rdy_Reset) ,XIC(Lo.Rdy_Reset) ,XIC(LoLo.Rdy_Reset) ,XIC(HiRoC.Rdy_Reset) ,XIC(HiDev.Rdy_Reset) ,XIC(LoDev.Rdy_Reset) ,XIC(Fail.Rdy_Reset) ] OTE(Rdy_Reset) ]OTE(Rdy_ResetAckAll);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear Ownership. clear \"lurking\" Commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPRESCAN (POWERUP) HANDLING\n============================================================\nOn Prescan, set the Ownership to NO OWNER (0).\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(PSet_Owner)CLR(Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as the Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nSet up the filter initialization one-shot so filter will start from first valid value.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Wrk_ValidONS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nSet up the PV Min/Max Capture function to \"clear\" on first scan,\nthus capturing the first PV value as \"min\" and \"max\"\n</CData>\n</Comment>\n<Text>\n<CData>\nOTL(PCmd_ClearCapt);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_8\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"P_Alarm\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"P_Gate\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n<Dependency Name=\"P_Mode\" Type=\"AddOnInstructionDefinition\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"