"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2008-03-27T19:50:50.098Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2016-12-13T19:10:44.329Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_AOut\" Revision=\"3.5\" RevisionExtension=\"05 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\nAnalog Output\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Changed NavTag to user-defined STRING_NavTag type.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction controls an Analog Output and provides:\n\n*  Program and Operator entry of target CV in Engineering Units\n*  Ramping of Output CV to target at specified Rate of Change (EU/sec)\n*  Clamping of Output CV at configured minimum and maximum limits\n*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units\n*  Monitoring of Interlock conditions which cause output to shed\n*  Configurable shed to HOLD or to configured value\n*  Monitoring of I/O communication faults\n*  Alarms for Interlock Trip, I/O Fault\n*  Operation in Hand, Maintenance, Override, Program and Operator Modes\n*  \"Available\" status for use by automation logic to know whether Output\n      can be controlled by other objects.\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Tieback\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nTieback CV (in raw, Out_CV units) used in Hand or Init\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Interlocks OK, Analog Output can be set\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_NBIntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Interlocks OK, Analog Output can be set\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Communication Status 0=OK, 1=fail\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O are being simulated, set output CV to 0, ignore I/O Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Inp_Hand\" ExternalAccess=\"Read/Write\" Name=\"Inp_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Inp_Ovrd\" ExternalAccess=\"Read/Write\" Name=\"Inp_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nCV target in Override Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset latched Alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedHold\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Hold Output on Interlock, 0=Go to Cfg_IntlkCV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SkipRoCLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Skip RoC Limiting in Intlk, Maint, Ovrd modes\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrack\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrackOvrdHand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Prog/Oper Settings track Override/Hand CV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Intlk is connected to Inp_Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasCVNav\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI to enable navigation to a connected CV object\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Cfg_PCmdClear\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Cfg_ProgDefault\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgDefault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OvrdIntlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Override ignores Bypassable Intlk; 0=always use Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnIOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkTripAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIOFaultAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInterlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nI/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MinCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum CV (in EU, for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum CV (in EU, for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxCVRoCInc\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum allowed CV Rate of Change (Increasing) Setting (EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"10.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxCVRoCDec\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum allowed CV Rate of Change (Decreasing) Setting (EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"10.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Target when interlocked (if not Cfg_ShedHold)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Minimum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Maximum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Minimum in I/O (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Maximum in I/O (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxInactiveCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nWhen Val_CVOut is greater than this value (in CV EU) set Sts_Active (for HMI)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting of Controlled Variable (output) (in EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_CVRoCLimInc\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting of CV Rate of Change Limit, Increasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_CVRoCLimDec\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting of CV Rate of Change Limit, Decreasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"PSet_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Owner Request ID (non-zero) or Release (zero)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting of Controlled Variable (output) (in EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_CVRoCLimInc\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting of CV Rate of Change Limit, Increasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_CVRoCLimDec\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting of CV Rate of Change Limit, Decreasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.PCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Lock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Lock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Unlock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Reset Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Bypass all Bypassable Interlocks\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Check (not bypass) all Interlocks\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Disable Analog Output\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Enable Analog Output\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.MCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.MCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_AcqLock\" ExternalAccess=\"Read/Write\" Name=\"OCmd_AcqLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_UnlockRel\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms and latched Shed conditions\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Out_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCV Output in Raw (I/O Card) Units\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVSet\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of selected CV Setting (before rate limiting, in EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVOut\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of CV Output (after rate limiting) (in EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVRoCLimInc\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of CV Rate of Change Limit, Increasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVRoCLimDec\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of CV Rate of Change Limit, Decreasing, (in EU/sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ_IO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary I/O (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary Val/Sts (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Sts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n0=AtTgt 1=RampDn 2=RampUp 3=ClampMin 4=ClampMax 33=Disa\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Fault Status 0=none, 32=I/OFault, 34=CfgErr\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Val\" ExternalAccess=\"Read Only\" Name=\"Val_Mode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Object Owner ID (0=not owned)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Notify\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Alarm Level and Acknowledgement (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Ramping\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV is ramping to target\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Clamped\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV Set is clamped at CVMin or CVMax\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SkipRoCLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Active\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV is greater than Cfg_MaxInactiveCV, show graphic symbol as \"active\"\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Available\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Analog Output available for control by automation (Prog)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassable Interlocks are Bypassed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_BypActive\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassing Active (Bypassed or Maintenance)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Output is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_NotRdy\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready, see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Disabled by Maintenance\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_CfgErr\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Configuration Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Intlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Interlock Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: I/O Fault (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Logic Disabled / NO Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_MaintByp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device has a Maintenance Bypass function active\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AlmInh\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=One or more Alarms Shelved, Disabled or Suppressed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Error in Config: see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Limit\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: CV Limits swapped\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_EU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Scaled CV EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Raw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Raw Output Scaling Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Alarm Min On Time, Shelf Time, Severity\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Sts_Hand\" ExternalAccess=\"Read Only\" Name=\"Sts_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Maint\" ExternalAccess=\"Read Only\" Name=\"Sts_Maint\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Ovrd\" ExternalAccess=\"Read Only\" Name=\"Sts_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Prog\" ExternalAccess=\"Read Only\" Name=\"Sts_Prog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Oper\" ExternalAccess=\"Read Only\" Name=\"Sts_Oper\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_ProgOperLock\" ExternalAccess=\"Read Only\" Name=\"Sts_ProgOperLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_NoMode\" ExternalAccess=\"Read Only\" Name=\"Sts_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_MAcqRcvd\" ExternalAccess=\"Read Only\" Name=\"Sts_MAcqRcvd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"IntlkTrip.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Status: CV held or forced by interlock NOT OK (1-shot)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Alarm: CV held or forced by interlock NOT OK\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Status (0=OK, 1=Bad)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Bypass (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Check (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Disable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Enable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm requires Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm or latched Shed condition requires Reset or Ack\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_CV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_CV (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_CVRoCLimInc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_CVRoCLimInc (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_CVRoCLimDec\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_CVRoCLimDec (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_AOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"P_Mode\" ExternalAccess=\"Read/Write\" Name=\"Mode\">\n<Description>\n<CData>\nAnalog Output Mode Selection\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[67633201,0,0,[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Mode$00$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Mode\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_OvrdOverLock\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ProgDefault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Lock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_AcqLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_UnlockRel\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Maint\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Prog\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Oper\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperSel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_NoMode\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_MAcqRcvd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MAcq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MRel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OAcq\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OUnlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_ORel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Mode\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IOFault\">\n<Description>\n<CData>\nI/O Fault Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAF-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IntlkTrip\">\n<Description>\n<CData>\nInterlock Trip Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAS-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'P_AOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'P_AOut'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[13,'Analog Output$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"13\">\n<CData>\n'Analog Output'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"13\">\n<CData>\n'Analog Output'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_Notify\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Notify\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Bypass\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Bypassable Interlocks are Bypassed flag\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Disabled\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Analog Output is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_EU\">\n<Description>\n<CData>\nEngineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1,'%$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"1\">\n<CData>\n'%'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_CV\" Radix=\"Float\">\n<Description>\n<CData>\nWorking copy of Speed Reference (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_CVRoCLimInc\" Radix=\"Float\">\n<Description>\n<CData>\nSelected CV Rate of Change Limit Increasing\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_CVSet\" Radix=\"Float\">\n<Description>\n<CData>\nFinal selected CV to feed to RoC Limiter\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_CVOut\" Radix=\"Float\">\n<Description>\n<CData>\nWroking value of CV after Rate Limiting\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_IntlkTripONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nInterlock Tripped This Scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_ScanTime\" Radix=\"Float\">\n<Description>\n<CData>\nSeconds since previous scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_StepInc\" Radix=\"Float\">\n<Description>\n<CData>\nAmount to change CVOut this scan for increase rate limiting\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ScanT\">\n<Description>\n<CData>\nScan Timer (milliseconds, always runs)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_SelCVDINT\" Radix=\"Hex\">\n<Description>\n<CData>\nSelected CV check for Infinite or Non A Number\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Hex\" Value=\"16#0000_0000\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Sts\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Sts\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Fault\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_SrcQ\" Radix=\"Decimal\">\n<Description>\n<CData>\nRegister for building Source / Quality enumeration\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nMust contain AOI name, used for HMI and Information S/W\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'P_AOut$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'P_AOut'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_CVRoCLimDec\" Radix=\"Float\">\n<Description>\n<CData>\nSelected CV Rate of Change Limit Decreasing\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_StepDec\" Radix=\"Float\">\n<Description>\n<CData>\nAmount to change CVOut this scan for decrease rate limiting\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_NavTag\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVNavTag\">\n<Description>\n<CData>\nTagname for destination of CV Navigation button\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ShedIntlkCV\" Radix=\"Decimal\">\n<Description>\n<CData>\nOutput CV being held at Interlock value\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ShedHold\" Radix=\"Decimal\">\n<Description>\n<CData>\nOutput CV being held at last good value\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nDisabled is asserted, Output OFF (zero), Alarms disabled\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOFF-SCAN (EnableIn is False) STATUS\n============================================================\nIf this device is OFF-SCAN (rung is false or EnableIn is false in FBD), then:\n\nHandle \"NO MODE\" Selection using the standard P_Mode AOI (EnableInFalse Routine, false scan required!).\n\nNOTE:  IN ORDER TO AVOID USING AN \"AFI\" (which will generate a routine verify warning),\nTHIS RUNG USES AN XIC of Cfg_PCmdClear, followed by an XIO of the SAME BIT\nto ensure P_Mode is SCANNED FALSE (\"NO MODE\").\n\nTHIS IS NOT DEAD CODE AND MUST APPEAR EXACTLY AS SHOWN FOR PROPER OPERATION!\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)XIO(Cfg_PCmdClear)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nFirst-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Values for the scaled range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles the reports of all Bad Configuration Status.\nIndividual bits are provided for various status:\nCrossed CV Limits or Invalid Rate of Change Limit\nBad Engineering Units Scaling configs (Max = Min)\nBad Raw Scaling configs (Max = Min)\n\nThen a summary Bad Config status is provided, simply an OR of the individual bits.\n\n#####  V3.1-00  2014-07-22: Added Not Ready reason bit (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[LES(Cfg_MaxCV,Cfg_MinCV) ,LEQ(Cfg_MaxCVRoCInc,0.0) ] OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nIf this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD), then:\n\nReset the Alarm Timers\nClear the Alarms and the Alarm Notification level\nShow the Analog Output as \"Disabled\"\nSet the Output to the configured (\"safe\") Interlock CV value.\n(In simulation, Out_CV is set to zero.)\n\nOther data are left in Last State!\nFixed scaling CPT -- previously, raw and EU were swapped.\n\n#####  V3.1-00  2014-07-22: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Alm_IntlkTrip) OTU(Alm_IOFault) OTL(Sts_AlmInh) CLR(Val_Notify) ,OTL(Sts_Disabled) OTU(Sts_Available) OTU(Sts_MaintByp) OTU(Sts_Active) ,OTL(Sts_NotRdy) OTL(Nrdy_NoMode) OTU(Nrdy_Disabled) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ,[XIO(Inp_Sim) XIO(Sts_Err) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Inp_Sim) ,XIC(Sts_Err) ] CLR(Out_CV) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nThe rate limiter's scan timer must run and clear every scan, whether the Instruction\nis true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.\n\n##### V3.1-00  2014-07-22:  Added Sts_ShedResetReqd  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nTON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as a Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands or Settings, we're not READY for any of them either!\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Rdy_Bypass) OTU(Rdy_Check) OTU(Rdy_Disable) OTU(Rdy_Enable) ,OTU(Rdy_Reset) OTU(Rdy_ResetAckAll) OTU(Rdy_CV) OTU(Rdy_CVRoCLimInc) OTU(Rdy_CVRoCLimDec) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates the enumerated Device Status:\n0 = At Target\n1 = Ramping Down\n2 = Ramping Up\n3 = Clamped at CVMin\n4 = Clamped at CVMax\n33 = Disabled (here or in EnableInFalse routine)\n\nAnd this rung generates the enumerated Device Fault Status:\n0 = none\n32 = I/O Fault\n34 = Configuration Error\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(33,Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED SOURCE / QUALITY VALUES\n============================================================\nSource and Quality for Input / Output values / status (SrcQ_IO)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-07-22:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-07-22:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(20,SrcQ);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"RLL\">\n<Description>\n<CData>\nNormal Scan: control Analog Output\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n============================================================\nP_AOut :  PROCESS -- ANALOG OUTPUT\n============================================================\nRevision 3.5-05 Release  2016-12-16:  See V3.5-xx Release Notes for details.\nV1.x and V2.x Revision History archived.\nV3.0-00  2013-06-30:  Uses P_Alarm V3.0, P_Mode V3.0. Added Inf_Lib,\nCfg_HasCVNav, Cfg_CVNavTag.\nV3.0-01  2013-07-30:  Modified Parameter descriptions only.\nV3.0-02  2013-09-03:  Modified Parameter descriptions only.\nV3.0-03  2013-10-30:  Corrected Parameter descriptions and default\nconfiguration values for alarms only.\nV3.1-00  2014-07-22:  Modified to use P_Alarm, P_Mode V3.1.\nAdded Sts_ShedResetReqd, Not Ready reason bits (Nrdy_xxx), \nsource/quality values (SrcQ). Modified to consistently use alias tag names\nV3.1-01  2014-09-03:  Corrections to Nrdy_ resets. Using P_Alarm, P_Mode V3.1-01.\nV3.1-02  2014-09-30:  Unchanged, but using P_Alarm V3.1-02.\nV3.5-01  2016-01-29:  Unchanged, but using P_Alarm V3.5-01.\nV3.5-03 Patch01  2016-07-06:  Modified logic which triggers IntlkTrip status/alarm.\nV3.5-05  2016-12-16:  Changed NavTag to user-defined STRING_NavTag type.\n============================================================\nThis Instruction controls an Analog Output and provides:\n\n*  Program and Operator entry of target CV in Engineering Units\n*  Ramping of Output CV to target at specified Rate of Change (EU/sec)\n*  Clamping of Output CV at configured minimum and maximum limits\n*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units\n*  Monitoring of Interlock conditions which cause output to shed\n*  Configurable shed to HOLD or to configured SAFE value\n*  Monitoring of I/O communication faults\n*  Alarms for Interlock Trip, I/O Fault\n*  \"Available\" status for use by automation logic to know whether Output\n      can be controlled by other objects.\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n============================================================\nSHOW LOCAL STRINGS\n============================================================\nThe STRINGs containing the text associated with each instance of this\ninstruction cannot be Input or Output Parameters, because STRINGs are not\n 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)\n\nIn order to make it easier to find and configure these STRINGs, this rung\nwas added.  THE JMP (and the LBL on the following rung)\nMUST NOT BE REMOVED!!!\n\nTo view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click\nto bring up the context menu and select \"Open Instruction Logic\".\nThis rung will appear with the STRING values for the selected instance.\nYou may double-click the STRING values here to modify them as well.\n\n#####  V3.0-00  2013-06-30:  Added Inf_Lib  #####\n#####  V3.1-00  2014-07-22:  Added Cfg_CVNavTag to rung  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nJMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_CVNavTag)CONCAT(Cfg_EU,Inf_Lib,Inf_Type);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING\n============================================================\nThis rung handles received Mode Inputs and Commands:\n\nNOTE:  All Commands for Mode, Alarm are aliased directly to the\ncorresponding Commands in the contained P_Mode and P_Alarm AOIs.\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipText)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles simple First-Come First-Served Ownership Arbitration.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCONFIGURATION\n============================================================\nThese rungs get Configuration data (such as timer presets) and distribute as needed.\nNote that some Configuration data are used directly in-place.\n\nThis rung publishes the Values for the scaled range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nEnter the maximum allowed Rate of Change (Increasing) Setting (in EU/sec)\n\nIf the rate is negative, infinite or not a number, no valid Rate of Change can be entered.  Set the maximum to zero.\nThis will force the CV Rate of Change to zero, which does NO ramping/limiting of increasing CV\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Cfg_MaxCVRoCInc,0.0) ,GRT(Cfg_MaxCVRoCInc,3.40282347E38) ]MOV(0.0,Cfg_MaxCVRoCInc);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nEnter the maximum allowed Rate of Change (Decreasing) Setting (in EU/sec)\n\nIf the rate is negative, infinite or not a number, no valid Rate of Change can be entered.  Set the maximum to zero.\nThis will force the CV Rate of Change to zero, which does NO ramping/limiting of decreasing CV.\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Cfg_MaxCVRoCDec,0.0) ,GRT(Cfg_MaxCVRoCDec,3.40282347E38) ]MOV(0.0,Cfg_MaxCVRoCDec);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles the reports of all Bad Configuration Status.\nIndividual bits are provided for various status:\nCrossed CV Limits\nBad Engineering Units Scaling configs (Max = Min)\nBad Raw Scaling configs (Max = Min)\n\nThen a summary Bad Config status is provided, simply an OR of the individual bits.\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSETTINGS PROCESSING\n============================================================\nThis rung handles received Settings:\n\nLimit the Program and Operator CV Settings to the hard limits, regardless of Mode\n(in case tracking is off....).\nWhen the Mode is Program, use the Program Settings for the CV and Rate of Change Limit..\nWhen the Mode is Operator or Maintenance, use the Operator Settings.\nWhen the Mode is Override, use the Override CV input for the CV.\n</CData>\n</Comment>\n<Text>\n<CData>\n[[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ,XIC(Mode.Sts_ProgOperSel) MOV(PSet_CVRoCLimInc,Wrk_CVRoCLimInc) MOV(PSet_CVRoCLimDec,Wrk_CVRoCLimDec) ,XIO(Mode.Sts_ProgOperSel) MOV(OSet_CVRoCLimInc,Wrk_CVRoCLimInc) MOV(OSet_CVRoCLimDec,Wrk_CVRoCLimDec) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nAlways limit the entered Rate of Change Limit to be between 0.0 and the configured Maximum.\n</CData>\n</Comment>\n<Text>\n<CData>\n[[GRT(Wrk_CVRoCLimInc,Cfg_MaxCVRoCInc) ,LES(Wrk_CVRoCLimInc,0.0) ,EQU(Wrk_CVRoCLimInc,0.0) XIO(Sts_Maint) ] MOV(Cfg_MaxCVRoCInc,Wrk_CVRoCLimInc) ,[GRT(Wrk_CVRoCLimDec,Cfg_MaxCVRoCDec) ,LES(Wrk_CVRoCLimDec,0.0) ,EQU(Wrk_CVRoCLimDec,0.0) XIO(Sts_Maint) ] MOV(Cfg_MaxCVRoCDec,Wrk_CVRoCLimDec) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE DISABLE/ENABLE COMMAND HANDLING\n============================================================\nThe Disable Command disables the Analog Output.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Mode.Rdy_MRel)OTL(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nThe Enable Command cancels the Disable and enables the Analog Output.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Enable)OTU(MCmd_Enable)XIC(Mode.Rdy_MRel)OTU(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Disabled flag is set, the Drive is DISABLED.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_Disabled)OTE(Sts_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nReady to Disable device if in Maintenance Mode and device is NOT Disabled.\nReady to Enable device if in Maintenance Mode and device IS Disabled.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Mode.Rdy_MRel)[XIO(Wrk_Disabled) OTE(Rdy_Disable) ,XIC(Wrk_Disabled) OTE(Rdy_Enable) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nINTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING\n============================================================\nThe Bypass Command bypasses the Bypassable Permissives and Interlocks.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Bypass)OTU(OCmd_Bypass)OTL(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\nThe Check Command enables checking of ALL\nPermissives and Interlocks (cancels the bypass).\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Check)OTU(OCmd_Check)OTU(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.\nBypassing is ACTIVE if Bypass selected OR in Maintenance Mode,\nor in Override Mode if Override Bypassing is configured.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nIf a Maintenance Bypass function is active, display the Maintenance Bypass\nIndicator (triangle symbol) on the graphic symbol.  Bypass functions are:\n*  Interlock Bypass function is enabled.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Bypass)OTE(Sts_MaintByp);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\nReady for Interlock Bypass if not bypassed.\nReady to cancel Bypass (resume checking) if bypassed.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Wrk_Bypass) OTE(Rdy_Bypass) ,XIC(Wrk_Bypass) OTE(Rdy_Check) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM RESET COMMAND HANDLING\n============================================================\nThis rung handles the Alarm Reset Input and Commands\nand the \"Reset and Ack All\" Operator Command.\n\nThis rung processes received Reset Commands from:\n\n1.  The Operator via HMI Operator Command, or\n2.  Higher-level strategies via Program Command\n3.  Pushbuttons or other block via Input\n\nand forwards the Reset to ALL Alarms and latched Shed conditions.\n\n#####  V3.1-00  2014-07-22: Added Not Ready reason bit (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ resets.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ,XIC(PCmd_Reset) [XIC(Cfg_PCmdClear) OTU(PCmd_Reset) ,NOP() ] ,XIC(Inp_Reset) ][OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\nThe Analog Output is NOT READY to be controlled (by the owner specified by Mode):\nif it is Disabled,\nif there is a Configuration Error,\nif interlocks are not OK (accounting for bypassing), or\nif I/O Communication is faulted and is configured as a Shed condition.\n\n#####  V3.1-00  2014-07-22: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ resets.  #####\n#####  V3.5-03 Patch01  2016-07-06:  Modified logic which triggers IntlkTrip status/alarm.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Nrdy_NoMode)[XIC(Sts_Disabled) OTE(Nrdy_Disabled) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\nThe device is AVAILABLE to be controlled by other objects\nif it IS in Program Mode and it IS NOT \"Not Ready\".\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Prog)XIO(Sts_NotRdy)OTE(Sts_Available);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\nReady to receive a new OSet_CV if tracking is NOT enabled,\nor we're in Operator or Maintenance Mode, or,\nif we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(Rdy_CV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"22\" Type=\"N\">\n<Comment>\n<CData>\nReady to receive other Operator Settings (OSet_xxx) if tracking is NOT enabled,\nor we're in Operator or Maintenance Mode.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ][GRT(Cfg_MaxCVRoCInc,0.0) OTE(Rdy_CVRoCLimInc) ,GRT(Cfg_MaxCVRoCDec,0.0) OTE(Rdy_CVRoCLimDec) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"23\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nANALOG OUTPUT HANDLING\n============================================================\nClear flags for capturing exception conditions.\n\n#####  V3.1-00  2014-07-22:  Added SrcQ, SrcQ_IO enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"24\" Type=\"N\">\n<Comment>\n<CData>\nIf Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed\n(bypassables not checked in Maintenance Mode, or in Override Mode if Override ignores bypassable interlocks...),\nor if there is an I/O Fault, either HOLD the CV or SHED it to the configured Interlock CV,\ndepending on the state of the Shed/Hold configuration.\n\nWe don't want the Interlock Trip alarm occuring if Hand or Disabled is going to win down below....\n\n#####  V3.1-00  2014-07-22:  Added SrcQ, SrcQ_IO enumerations.  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ resets.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) XIO(Sts_Maint) ]XIO(Sts_Hand)XIO(Wrk_Disabled)XIO(Sts_Err)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVSet,Wrk_CV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"25\" Type=\"N\">\n<Comment>\n<CData>\nIn HAND mode, set the CV (in EU) to match the tieback (in Raw units)  from the downstream block.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Hand)CPT(Wrk_CV,(Inp_Tieback-Cfg_CVRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_CVRawMax-Cfg_CVRawMin)+Cfg_CVEUMin);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"26\" Type=\"N\">\n<Comment>\n<CData>\nIf the Analog Output is DISABLED, set the CV to the configured Interlock (\"safe\") CV.\n\n#####  V3.1-00  2014-07-22:  Added SrcQ, SrcQ_IO enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Disabled) ,XIC(Sts_Err) ]OTL(Wrk_ShedIntlkCV)MOV(Cfg_IntlkCV,Wrk_CV);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"27\" Type=\"N\">\n<Comment>\n<CData>\nAfter all that selecting, copy the final result to a holding register.  (We needed it above to do\nthe HOLD function on Interlock!)\n\nThis is where the CV will be when ramping (if any) is done.\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(Wrk_CV,Wrk_CVSet);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"28\" Type=\"N\">\n<Comment>\n<CData>\nThis rung determines whether the selected Analog Output CV is +/- Infinity or +/- NotANumber.\nIn either case, the value cannot be passed into the rate limiter calculation or to the final output.\nInstead, perform the designated SHED action: hold last output or shed to the Interlock CV.\n\n#####  V3.1-00  2014-07-22:  Added SrcQ, SrcQ_IO enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nCOP(Wrk_CVSet,Wrk_SelCVDINT,1)MEQ(Wrk_SelCVDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"29\" Type=\"N\">\n<Comment>\n<CData>\nIn preparation for rate limiting the CV, this rung\ndetermines the time since the previous scan, using a non-stop TON timer.\nWhen we get here, we read the accumulator (in milliseconds, so\ndivide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have\nincremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"30\" Type=\"N\">\n<Comment>\n<CData>\nUnder these conditions, SKIP the output ramping:\n\n* The AOut is disabled\n* The AOut is in Hand\n* Rate of Change Skip is configures TRUE and, either, the Mode is Maintenance,\nthe Mode is Override, or an Interlock holds us out.\n* The entered CV Rate of Change Limits are ZERO.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Disabled) ,XIC(Sts_Err) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,EQU(Wrk_CVRoCLimInc,0.0) EQU(Wrk_CVRoCLimInc,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"31\" Type=\"N\">\n<Comment>\n<CData>\nIf the conditions above are NOT TRUE, do the rate limiting:\n\nIf the time since the previous scan is not ZERO:\n\n* Calculate the amount to step this scan toward the final CV\n* If we're within a single setp, go to the final CV\n* If we're not within a single step, step one step closer (up or down, whichever way we need to go)\nand show the \"Ramping\" status.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Wrk_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Wrk_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,CMP(Wrk_CVOut&lt;=(Wrk_CVSet+Wrk_StepDec)) CMP(Wrk_CVOut&gt;=(Wrk_CVSet-Wrk_StepInc)) MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut&gt;(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut&lt;=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"32\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOUTPUT GENERATION\n============================================================\nThis rung generates the instruction Output\n\nIf not in simulation, scale the generated Wrk_CVOut to Raw Units in Out_CV\nIf in Simulation, set Out_CV to zero.\n\n#####  V3.1-00  2014-07-22:  Added SrcQ, SrcQ_IO enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"33\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALUES PROCESSING\n============================================================\nVal_CVSet (commanded output)\n\nBased on Mode and Tracking settings, copy the working CV setting\nback into the Operator and Program Settings.\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) MOV(Wrk_CVRoCLimInc,Val_CVRoCLimInc) MOV(Wrk_CVRoCLimDec,Val_CVRoCLimDec) ,XIC(Cfg_SetTrack) [[XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,OSet_CV) ,MOV(Val_CVRoCLimInc,PSet_CVRoCLimInc) MOV(Val_CVRoCLimDec,PSet_CVRoCLimDec) MOV(Val_CVRoCLimInc,OSet_CVRoCLimInc) MOV(Val_CVRoCLimDec,OSet_CVRoCLimDec) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"34\" Type=\"N\">\n<Comment>\n<CData>\nIf the Output CV (in CV Engineering Units, Val_CVOut) is above the\nconfigured maximum \"inactive\" CV, show the analog output graphic symbol\non the HMI as \"active\" (e.g., valve open).\n</CData>\n</Comment>\n<Text>\n<CData>\nGRT(Val_CVOut,Cfg_MaxInactiveCV)OTE(Sts_Active);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"35\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates the enumerated Device Status:\n0 = At Target\n1 = Ramping Down\n2 = Ramping Up\n3 = Clamped at CVMin\n4 = Clamped at CVMax\n33 = Disabled (here or in EnableInFalse routine)\n\nAnd this rung generates the enumerated Device Fault Status:\n0 = none\n32 = I/O Fault\n34 = Configuration Error\n\n#####  V3.1-00  2014-07-22: Added Not Ready reason bit (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Ramping) [GRT(Wrk_CVOut,Wrk_CVSet) MOV(1,Wrk_Sts) ,LES(Wrk_CVOut,Wrk_CVSet) MOV(2,Wrk_Sts) ] ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,XIC(Nrdy_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Disabled) MOV(33,Wrk_Sts) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"36\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED SOURCE / QUALITY VALUES\n============================================================\nSource and Quality for Input / Output values / status (SrcQ_IO)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-07-22:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"37\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-07-22:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"38\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM PROCESSING\n============================================================\nPass the Cfg_PCmdClear configuration down to each P_Alarm instance.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTE(IntlkTrip.Cfg_PCmdClear)OTE(IOFault.Cfg_PCmdClear);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"39\" Type=\"N\">\n<Comment>\n<CData>\nThe various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).\n\n#####  V3.0-00  2013-06-30:  Added PCfg_AllowExist on P_Alarm 3.0.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTL(IntlkTrip.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"40\" Type=\"N\">\n<Comment>\n<CData>\nHandle Interlock Trip Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IntlkTrip);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"41\" Type=\"N\">\n<Comment>\n<CData>\nHandle I/O Fault Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IOFault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"42\" Type=\"N\">\n<Comment>\n<CData>\nIf ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit\nsummary status bit (which puts the \"I\" box on the graphic symbol).\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"43\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nNOTIFICATION VALUE\n============================================================\nIndicate the current alarm notification level as the max of any of the alarms,\nand set the low-order bit for reset or ack required:\n0 = Not in alarm, acknowledged\n1 = Not in alarm, unacknowledged or reset required\n2 = Low severity alarm, acknowledged\n3 = Low severity alarm, unacknowledged\n4 = Medium severity alarm, acknowledged\n5 = Medium severity alarm, unacknowledged\n6 = High severity alarm, acknowledged\n7 = High severity alarm, unacknowledged\n8 = Urgent severity alarm, acknowledged\n9 = Urgent severity alarm, unacknowledged\n\n#####  V3.1-00  2014-07-22:  Separated Reset Reqd functions from Val_Notify  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"44\" Type=\"N\">\n<Comment>\n<CData>\nThis rung identifies:\n* if any alarm reset or other reset is required; and\n* if any reset or acknowledge from the operator is required.\n\n#####  V3.1-00  2014-07-22:  Added Sts_ShedResetReqd, split from Val_Notify logic (above).  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(IntlkTrip.Rdy_Ack) ,XIC(IOFault.Rdy_Ack) ] ,[XIC(IntlkTrip.Rdy_Reset) ,XIC(IOFault.Rdy_Reset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(Rdy_Reset) ]OTE(Rdy_ResetAckAll);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear Ownership. clear \"lurking\" Commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPRESCAN (POWERUP) HANDLING\n============================================================\nOn Prescan, set the Ownership to NO OWNER (0).\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(PSet_Owner)CLR(Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as a Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nClear latched Shed (Not Ready) bits.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Nrdy_IOFault);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_NavTag\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_8\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n<Dependency Name=\"P_Alarm\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"P_Mode\" Type=\"AddOnInstructionDefinition\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"