"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2012-12-17T15:40:36.040Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2016-12-13T19:21:34.138Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_PIDE\" Revision=\"3.5\" RevisionExtension=\"05 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\nProportional + Integral + Derivative\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Changed Nav Tags to user-defined STRING_NavTag type.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction is used to provide PID (Proportional + Integral\n     + Derivative) feedback loop control and provides:\n* Program and Operator entry of Auto loop mode Setpoint in Engineering Units (PVEU)\n* Program and Operator entry of Manual loop mode Controlled Variable (CV%)\n* Clamping (in EU) of Setpoint at specified limits\n* Clamping (in %) and ramping (in %/sec) of CV at specified limits\n* Scaling of Output CV from Percent to Engineering Units for I/O card\n* Reverse or Direct control action\n* Feedforward (FF) input\n* Velocity (difference) PID form with inputs for \"Previous\" CV and FF\n* Option for Derivative action based on change in Error or change in PV\n* Option for Proportional action based on Error or PV\n* Monitoring of Interlock which causes CV to shed\n* Monitoring of I/O communication faults\n* Alarms for Interlock Trip, High-High Deviation, High Deviation, Low Deviation,\n   and Low-Low Deviation from Setpoint\n* Operation in Hand, Maintenance, Override, Program and Operator ownership Modes\n* Full loop mode control (Cascade, Auto, Manual, Normal) available in Override Mode\n* \"Available\" status for use by automation logic to know whether loop\n   can be controlled in Program Mode by other objects.\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PV\" ExternalAccess=\"Read/Write\" Name=\"Inp_PV\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nProcess Variable (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPCascade\" ExternalAccess=\"Read/Write\" Name=\"Inp_CascSP\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nSetpoint in Cascade, Independent PV in Ratio (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.FF\" ExternalAccess=\"Read/Write\" Name=\"Inp_FF\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFeedForward term (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.FFPrevious\" ExternalAccess=\"Read/Write\" Name=\"Inp_FFPrev\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFF feedback from downstream block (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVInitValue\" ExternalAccess=\"Read/Write\" Name=\"Inp_CVInitVal\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nValue to Initialize the CV to when requested (CVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVPrevious\" ExternalAccess=\"Read/Write\" Name=\"Inp_CVPrev\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Feedback from downstream block (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVSrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of Inp_PV (enum)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdCmd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOverride Loop Mode Command 0=None, 1=Man, 2=Auto, 3=Casc\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdRatio\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nRatio to use in Override Mode (unitless)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdSP\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSetpoint to use in Override Mode (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV to use in Override Mode (CV%)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.HandFB\" ExternalAccess=\"Read/Write\" Name=\"Inp_HandFdbk\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Feedback used in Hand Mode (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PV quality or PV I/O Comms Status Bad, 0=OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PVUncertain\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Value Not Reliable, 0=OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVFault\" ExternalAccess=\"Read/Write\" Name=\"Inp_CVIOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=CV I/O Comms Status Bad, 0=OK\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.FFSetPrevious\" ExternalAccess=\"Read/Write\" Name=\"Inp_UseFFPrev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Use Inp_FFPrev as previous FF value, 0=Use last scan value\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVInitReq\" ExternalAccess=\"Read/Write\" Name=\"Inp_UseCVInitVal\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Initialize CV to Inp_CVInitValue\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVSetPrevious\" ExternalAccess=\"Read/Write\" Name=\"Inp_UseCVPrev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Use Inp_CVPrev as previous CV value, 0=Use last scan value\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.WindupHIn\" ExternalAccess=\"Read/Write\" Name=\"Inp_WindupHi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nWindup High Signal 1=regulator will not increase the output.\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.WindupLIn\" ExternalAccess=\"Read/Write\" Name=\"Inp_WindupLo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nWindup Low Signal 1=regulator will not decrease the output.\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Mode.Inp_Ovrd\" ExternalAccess=\"Read/Write\" Name=\"Inp_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Inp_Hand\" ExternalAccess=\"Read/Write\" Name=\"Inp_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter AliasFor=\"Wrk_PIDE.HandFBFault\" ExternalAccess=\"Read/Write\" Name=\"Inp_HandFdbkBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Inp_HandFdbk input quality or I/O Comms Status Bad, 0=OK\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Interlocks OK, Analog Output can be set\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_NBIntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Interlocks OK, Analog Output can be set\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHiDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiHiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_HiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_LoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Inp_Gate\" ExternalAccess=\"Read/Write\" Name=\"Inp_LoLoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Deviation Status Gate, 1=enabled\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset latched Alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.UseRatio\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasRatio\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Casc Loop Mode is Ratio, 0=Casc Loop Mode is Cascade\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.AllowCasRat\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasCasc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Enable the loop to be placed into cascade/ratio mode\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVTracking\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVTrack\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=SP tracks PV in Manual, 0=no PV tracking\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ControlAction\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CtrlAction\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Direct acting (E=PV-SP), 0=Reverse acting (E=SP-PV)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DependIndepend\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Depend\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Dependent gains equation, 0=Independent gains\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DSmoothing\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DerivSmooth\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Use Derivative Smoothing\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ZCOff\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ZCOff\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=need not cross zero error to be in deadband, 0=must cross zero error\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVManLimiting\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LimitManCV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=CV limits enforced in Manual, 0=No CV Limiting in Manual\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ManualAfterInit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InitToMan\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Go to Manual Loop Mode when an init request is seen\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVEProportional\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PropSPAct\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProp. Action on SP Change 1=Prop of PV only (no action), 0=Prop of Error (full action)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVEDerivative\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DerivSPAct\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nDeriv. Action on SP Change 1=Deriv of PV only (no action), 0=Deriv of Error (full action)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PwrupLM\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPowerup Loop Mode\n0=No change (last), 1=Man (w/ CV),\n2=Auto (w/ SP),\n3=Casc/Ratio\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrack\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no Settings tracking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrackOvrdHand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Prog/Oper Settings track Override/Hand Inputs (CV, SP, Ratio)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Intlk is connected to Inp_Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasCascSPNav\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI to enable navigation to a connected cascade SP object\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasPVNav\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI to enable navigation to a connected PV object\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasCVNav\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI to enable navigation to a connected CV object\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OvrdIntlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Override ignores Bypassable Intlk; 0=always use Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Cfg_PCmdClear\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Cfg_ProgDefault\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgDefault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"HiHiDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiHiDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasHiDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasLoDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasLoLoDevAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Deviation Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkTripAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFailAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Deviation Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInterlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLoop Failure Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.RatioLLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MinRatio\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum allowed Ratio (unitless)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.RatioHLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxRatio\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum allowed Ratio (unitless)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPLLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MinSP\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum allowed Setpoint (SP) value (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPHLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxSP\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum allowed Setpoint (SP) value (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVEUMin\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV Engineering Units Mimimum Value (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVEUMax\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nPV Engineering Units Maximum Value (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVEUMin\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Engineering Units Minimum Value (CVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVEUMax\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Engineering Units Maximum Value (CVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVROCLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVRoCLim\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV Rate of Change Limit (CV%/sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PGain\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PGain\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProportional (independent) or Loop (dependent) Gain (unitless)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.IGain\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IGain\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nIntegral Gain (1/min independent or min/repeat dependent)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DGain\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DGain\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nDerivative Gain (min)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ZCDeadband\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ZCDB\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nNormal Zero Crossing Deadband (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVLLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MinCV\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum allowed Controlled Variable (CV) value (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVHLimit\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxCV\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum allowed Controlled Variable (CV) value (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxInactiveCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nWhen Val_CV is greater than this value (CV%) set Sts_Active (for HMI)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVOverride\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkCV\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nCV to use when Interlocks not OK (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DevDeadband\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DevDB\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nDevation Alarm Deadband (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PwrupSP\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLoop SP on powerup, used if Cfg_PwrupLM = 1 (Manual) or 2 (Auto)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PwrupCV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLoop CV (CV %) on powerup, used if Cfg_PwrupLM &lt;&gt; 0 (none)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHiDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High-High Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High-High Deviation Limit to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiHiDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Deviation Status Gate Delay (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above High Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below High Deviation Limit to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HiDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Status Gate Delay (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time above Low Deviation Limit to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Status Gate Delay (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Cfg_OnDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevOnDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low-Low Deviation Limit to raise Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Cfg_OffDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevOffDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum time below Low-Low Deviation Limit to clear Status (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Cfg_GateDly\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LoLoDevGateDly\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Deviation Status Gate Delay (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_Ratio\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for Ratio (loop CasRat and Ratio enabled) (unitless)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_SP\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for Setpoint (loop Auto) (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for Controlled Variable (loop Manual) (CV%)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiHiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for High-High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_LoLoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting for Low-Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"PSet_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Owner Request ID (non-zero) or Release (zero)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_Ratio\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for Ratio (loop CasRat and Ratio enabled) (unitless)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"1.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_SP\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for Setpoint (loop Auto) (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for Controlled Variable (loop Manual) (CV%)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiHiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for High-High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_LoLoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting for Low-Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Casc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to select Cascade / Ratio control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Auto\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to select Automatic control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Man\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to select Manual control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.PCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Lock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Lock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Unlock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to UnsuppressHigh-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiHiDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_HiDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoDevAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoDevSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoDevUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_LoLoDevUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Loop Failure Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Casc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to select Cascade / Ratio control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Auto\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to select Automatic control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Man\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to select Manual control\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Bypass all Bypassable Interlocks\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Check (not bypass) all Interlocks\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Disable PID Loop\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Enable PID Loop\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.MCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.MCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_AcqLock\" ExternalAccess=\"Read/Write\" Name=\"OCmd_AcqLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_UnlockRel\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms and latched Shed conditions\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVEU\" ExternalAccess=\"Read/Write\" Name=\"Out_CV\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCV to final control element (CVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PV\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nLoop PV (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.Ratio\" ExternalAccess=\"Read/Write\" Name=\"Val_Ratio\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nThe current ratio (unitless)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SPSet\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nValue of selected SP (before clamping) (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SP\" ExternalAccess=\"Read/Write\" Name=\"Val_SP\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of SP being used (after clamping) (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.E\" ExternalAccess=\"Read/Write\" Name=\"Val_E\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop Error (PV-SP) (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVSet\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of CV Output (after ramping and clamping (CV%)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CV\" ExternalAccess=\"Read/Write\" Name=\"Val_CVOut\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nValue of CV Output (after ramping and clamping (CV%)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVPercent\" ExternalAccess=\"Read/Write\" Name=\"Val_PVPercent\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop PV (percent of span)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPPercent\" ExternalAccess=\"Read/Write\" Name=\"Val_SPPercent\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop SP (percent of span)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.EPercent\" ExternalAccess=\"Read/Write\" Name=\"Val_EPercent\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop Error (PV-SP) (percent of span)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DeltaT\" ExternalAccess=\"Read/Write\" Name=\"Val_ActExecT\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nActual PID Algorithm Execution Time (Interval) (sec)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_Init\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nInitialization Value for this loop's Cascade Primary\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of PV scaled range (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_PVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of PV scaled range (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of CV scaled range (CVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CVEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of CV scaled range (CVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ_IO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary I/O (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary Val/Sts (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Sts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop Status enum: TBD\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop Fault Status: TBD\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_State\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLoop Algorithm State: TBD\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Val\" ExternalAccess=\"Read Only\" Name=\"Val_Mode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Object Owner ID (0=not owned)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Notify\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Alarm Level and Acknowledgement (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DevHHLimit\" ExternalAccess=\"Read/Write\" Name=\"Val_HiHiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent High-High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.DevHLimit\" ExternalAccess=\"Read/Write\" Name=\"Val_HiDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent High Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Val_LoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Val_LoLoDevLim\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Low-Low Deviation Status Threshold (PVEU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n-3.40282347e+038\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Sts_InstrFaults1\" Radix=\"Binary\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPIDE Block Status1 Instruction Fault bits (See PIDE Instruction Help)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Binary\" Value=\"2#0000_0000_0000_0000_0000_0000_0000_0000\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Sts_InstrFaults2\" Radix=\"Binary\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nPIDE Block Status2 Instruction Fault bits (See PIDE Instruction Help)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Binary\" Value=\"2#0000_0000_0000_0000_0000_0000_0000_0000\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Sts_Casc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Loop Mode is Cascade/Ratio\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Sts_Auto\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Loop Mode is Auto\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Sts_Man\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Loop Mode is Manual\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVInitializing\" ExternalAccess=\"Read/Write\" Name=\"Sts_Initializing\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV is initializing because of Request from this loop's Secondary\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.InitPrimary\" ExternalAccess=\"Read/Write\" Name=\"Sts_InitReq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV Initialize Request to this loop's Primary\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.WindupHOut\" ExternalAccess=\"Read/Write\" Name=\"Sts_WindupHi\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=This loop winding up High, to Inp_WindupHi of this loop's Primary\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.WindupLOut\" ExternalAccess=\"Read/Write\" Name=\"Sts_WindupLo\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=This loop winding up Low, to Inp_WindupLo of this loop's Primary\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ZCDeadbandOn\" ExternalAccess=\"Read/Write\" Name=\"Sts_ZCDBOn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDeadband indictaor. 1=CV is within ZC deadband and will not change\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_RatioClamped\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Selected Ratio (PSet/OSet_Ratio or Inp_OvrdRatio) has been clamped\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPOperInv\" ExternalAccess=\"Read/Write\" Name=\"Sts_SPBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=SP Value is Bad (quality) or invalid or Casc SP comms fault\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SPClamped\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Selected SP is being clamped (for faceplate animation)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVFaulted\" ExternalAccess=\"Read/Write\" Name=\"Sts_PVBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Value, comms, quality or EU Limitis Bad\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_PVUncertain\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Value is Uncertain (quality)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.FFInv\" ExternalAccess=\"Read/Write\" Name=\"Sts_FFBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fedforward Term Value is invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.FFPreviousInv\" ExternalAccess=\"Read/Write\" Name=\"Sts_FFPrevBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Inp_FFPrev is &lt;-100.0, &gt;100.0, or not a number (NaN)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVFaulted\" ExternalAccess=\"Read/Write\" Name=\"Sts_CVBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV Value is Bad (quality) or invalid or CV comms fault\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVPreviousInv\" ExternalAccess=\"Read/Write\" Name=\"Sts_CVPrevBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Inp_CVPrev is &lt;0.0, &gt;100.0, or not a number (NaN)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_CVInitValBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Inp_CVInitVal is &lt;0.0, &gt;100.0, or not a number (NaN)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.HandFBFaulted\" ExternalAccess=\"Read/Write\" Name=\"Sts_HandFdbkBad\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Hand FB (Tieback) Value is Bad (quality) or invalid or comms fault\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_IntlkCV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV ivalue s being set by shed to Interlock CV\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_CVClamped\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Selected CV is being clamped (for faceplate animation)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVROCAlarm\" ExternalAccess=\"Read/Write\" Name=\"Sts_CVRamping\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV is ramping toward Val_CVSet, 0=ramp complete\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Active\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=CV is greater than Cfg_MaxInactiveCV, show graphic symbol as \"active\"\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Available\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop available for manipulation in Prog Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassable Interlocks are Bypassed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_BypActive\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassing Active (Bypassed or Maintenance)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop is Disabled (held at configured Interlock CV)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_NotRdy\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready, see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Disabled by Maintenance\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_CfgErr\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Configuration Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Intlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Interlock Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Init\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Initialized to Manual Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: I/O Fault (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Logic Disabled / NO Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_MaintByp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device has a Maintenance Bypass function active\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AlmInh\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=One or more Alarms Shelved, Disabled or Suppressed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Error in Config: see detail Err bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.RatioLimitsInv\" ExternalAccess=\"Read/Write\" Name=\"Err_RatioLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Ratio Clamping Limits Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.SPLimitsInv\" ExternalAccess=\"Read/Write\" Name=\"Err_SPLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Setpoint Clamping Limits Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.PVSpanInv\" ExternalAccess=\"Read/Write\" Name=\"Err_PVEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: PV EU Max/Min Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVLimitsInv\" ExternalAccess=\"Read/Write\" Name=\"Err_CVLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: CV Clamping Limits Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.CVEUSpanInv\" ExternalAccess=\"Read/Write\" Name=\"Err_CVEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: CV EU Max/Min Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Timer\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Status On-Delay or Off-Delay Time Invalid\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Wrk_PIDE.ZCDeadbandInv\" ExternalAccess=\"Read/Write\" Name=\"Err_DB\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Deviation Alarm Deadband Invalid\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Alarm Min On Time, Shelf Time, Severity\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Sts_Hand\" ExternalAccess=\"Read Only\" Name=\"Sts_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Maint\" ExternalAccess=\"Read Only\" Name=\"Sts_Maint\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Ovrd\" ExternalAccess=\"Read Only\" Name=\"Sts_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Prog\" ExternalAccess=\"Read Only\" Name=\"Sts_Prog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Oper\" ExternalAccess=\"Read Only\" Name=\"Sts_Oper\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_ProgOperLock\" ExternalAccess=\"Read Only\" Name=\"Sts_ProgOperLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_NoMode\" ExternalAccess=\"Read Only\" Name=\"Sts_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_MAcqRcvd\" ExternalAccess=\"Read Only\" Name=\"Sts_MAcqRcvd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"HiHiDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Deviation comparison result 1=Dev High-High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiHiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nHigh-High Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Deviation is above High-High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_HiHiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop High-High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_HiHiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiHiDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiHiDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High-High Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation comparison result 1=Dev High\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_HiDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nHigh Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Deviation is above High limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop High Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_HiDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"HiDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_HiDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=High Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation comparison result 1=Dev Low\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_LoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLow Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Deviation is below Low limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_LoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loiw Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDevCmp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Deviation comparison result 1=Dev Low-Low\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDevGate.Sts_Gate\" ExternalAccess=\"Read Only\" Name=\"Sts_LoLoDevGate\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nLow-Low Deviation Gate Delay Status, 1=done\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=PV Deviation is below Low-Low limit\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_LoLoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Low-Low Deviation Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_LoLoDev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Loiw Deviation Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDevDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Deviation Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDevShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Deviation Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"LoLoDev.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_LoLoDevSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Low-Low Deviation Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock NOT OK caused loop output to hold or change\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure: PV Bad, SP Bad or CV Comm Failure or Bad\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm: PV Bad, SP Bad or CV Comm Failure or Bad\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"Fail.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Loop Failure Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Casc\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Casc (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Auto\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Auto (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Man\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Man (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Bypass (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Check (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Disable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Enable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Reset (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm or latched Shed condition requires Reset or Ack\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Ratio\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_Ratio (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_SP\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_SP (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_CV\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_CV (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_OSet\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive other OSets (enables data entry fields)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_PIDE\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"PID_ENHANCED\" ExternalAccess=\"Read/Write\" Name=\"Wrk_PIDE\">\n<Description>\n<CData>\nBuilt-in controller PID algorithm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1,43008,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,1.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,3.40282347e+038,3.40282347e+038,-3.40282347e+038,-3.40282347e+038,0.00000000e+000,0,0.00000000e+000,1,0,0,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+000,0.00000000e+000,0,1073737183,-134217726,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"PID_ENHANCED\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Radix=\"Decimal\" Value=\"1\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PV\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVFault\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVEUMax\" Radix=\"Float\" Value=\"100.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVEUMin\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPProg\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPOper\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPCascade\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPHLimit\" Radix=\"Float\" Value=\"100.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPLLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"UseRatio\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"RatioProg\" Radix=\"Float\" Value=\"1.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"RatioOper\" Radix=\"Float\" Value=\"1.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"RatioHLimit\" Radix=\"Float\" Value=\"1.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"RatioLLimit\" Radix=\"Float\" Value=\"1.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVInitReq\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVInitValue\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVProg\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVOper\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVOverride\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVPrevious\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVSetPrevious\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVManLimiting\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVEUMax\" Radix=\"Float\" Value=\"100.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVEUMin\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVHLimit\" Radix=\"Float\" Value=\"100.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVLLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVROCLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"FF\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"FFPrevious\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FFSetPrevious\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"HandFB\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"HandFBFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"WindupHIn\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"WindupLIn\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ControlAction\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DependIndepend\" Value=\"1\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PGain\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"IGain\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DGain\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVEProportional\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVEDerivative\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DSmoothing\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVTracking\" Value=\"1\"/>\n<DataValueMember DataType=\"REAL\" Name=\"ZCDeadband\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ZCOff\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVHHLimit\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVHLimit\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVLLimit\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVLLLimit\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVDeadband\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVROCPosLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVROCNegLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVROCPeriod\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DevHHLimit\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DevHLimit\" Radix=\"Float\" Value=\"3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DevLLimit\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DevLLLimit\" Radix=\"Float\" Value=\"-3.40282347e+038\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DevDeadband\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AllowCasRat\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ManualAfterInit\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgProgReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgOperReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgCasRatReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgAutoReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgManualReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgOverrideReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgHandReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OperProgReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OperOperReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OperCasRatReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OperAutoReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OperManualReq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgValueReset\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"TimingMode\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"OversampleDT\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"RTSTime\" Radix=\"Decimal\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"RTSTimeStamp\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneAcquire\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneStart\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneUseGains\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneAbort\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneUnacquire\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CVEU\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"CV\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVInitializing\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVROCAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SP\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"SPPercent\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVPercent\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"E\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"EPercent\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"InitPrimary\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"WindupHOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"WindupLOut\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"Ratio\" Radix=\"Float\" Value=\"1.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RatioHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RatioLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ZCDeadbandOn\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVHHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVLLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVROCPosAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVROCNegAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevHHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevHAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevLLAlarm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ProgOper\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CasRat\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Auto\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Manual\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Override\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DeltaT\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneReady\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneOn\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneDone\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneAborted\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneBusy\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Status1\" Radix=\"Hex\" Value=\"16#3fff_eddf\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Status2\" Radix=\"Hex\" Value=\"16#f800_0002\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"InstructFault\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVFaulted\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVFaulted\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"HandFBFaulted\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVSpanInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPProgInv\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPOperInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPCascadeInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"SPLimitsInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RatioProgInv\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RatioOperInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RatioLimitsInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVProgInv\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVOperInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVOverrideInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVPreviousInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVEUSpanInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVLimitsInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVROCLimitInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FFInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FFPreviousInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"HandFBInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PGainInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"IGainInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DGainInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ZCDeadbandInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVDeadbandInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVROCLimitsInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevHLLimitsInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DevDeadbandInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"AtuneDataInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TimingModeInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RTSMissed\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RTSTimeInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"RTSTimeStampInv\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DeltaTInv\" Value=\"1\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'P_PIDE$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'P_PIDE'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVEU\">\n<Description>\n<CData>\nPV / Setpoint Engineering Units displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1,'%$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"1\">\n<CData>\n'%'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[8,'PID Loop$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"8\">\n<CData>\n'PID Loop'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[16,'PID Control Loop$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"16\">\n<CData>\n'PID Control Loop'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVEU\">\n<Description>\n<CData>\nCV Engineering Units displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1,'%$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"1\">\n<CData>\n'%'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"LoLoDevGate\">\n<Description>\n<CData>\nLow-Low Deviation Gate/Delay\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[20,'PV Low-Low Deviation'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"LoLoDev\">\n<Description>\n<CData>\nLow-Low Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,750,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[10,'XADLL-nnnn$00$00$00$00$00$00$00$00$00$00'],[17,'Low-Low Deviation$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"750\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"LoDevGate\">\n<Description>\n<CData>\nLow Deviation Gate/Delay\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[16,'PV Low Deviation$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"LoDev\">\n<Description>\n<CData>\nLow Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XADL-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low Deviation$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nMust contain AOI name, used for HMI and Information S/W\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'P_PIDE$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'P_PIDE'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_SrcQ\" Radix=\"Decimal\">\n<Description>\n<CData>\nRegister for building Source / Quality enumeration\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiHiDevGate\">\n<Description>\n<CData>\nHigh-High Deviation Gate/Delay\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[18,'PV Hi-Hi Deviation$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"HiHiDev\">\n<Description>\n<CData>\nHigh-High Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,750,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[10,'XADHH-nnnn$00$00$00$00$00$00$00$00$00$00'],[19,'High-High Deviation$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"750\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Gate\" ExternalAccess=\"Read/Write\" Name=\"HiDevGate\">\n<Description>\n<CData>\nHigh Deviation Gate/Delay\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,0,0,0,[0,0,0],[0,0,0],[0,0,0],[17,'PV High Deviation$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Gate\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Gate\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_GateDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OnDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_OffDly\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Out\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Gate\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Gate\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"HiDev\">\n<Description>\n<CData>\nHigh Deviation Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XADH-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[14,'High Deviation$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Mode\" ExternalAccess=\"Read/Write\" Name=\"Mode\">\n<Description>\n<CData>\nInstruction Mode Selection\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[67108913,0,0,[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Mode$00$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Mode\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_OvrdOverLock\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ProgDefault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Lock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_AcqLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_UnlockRel\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Maint\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Prog\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Oper\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperSel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_NoMode\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_MAcqRcvd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MAcq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MRel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OAcq\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OUnlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_ORel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Mode\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_Notify\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Notify\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IntlkTrip\">\n<Description>\n<CData>\nInterlock Trip Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAS-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_IntlkOK\" Radix=\"Decimal\">\n<Description>\n<CData>\nInterlock conditions are OK (accounting for bypass)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Disabled\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal PID is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Bypass\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Bypassable Interlocks are Bypassed flag\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Reset\" Radix=\"Decimal\">\n<Description>\n<CData>\nA Reset of Alarms and Shed Conditions has been requested\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ManCmd\" Radix=\"Decimal\">\n<Description>\n<CData>\nCommand to put loop in Manual mode was received\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_AutoCmd\" Radix=\"Decimal\">\n<Description>\n<CData>\nCommand to put loop in Auto mode was received\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_CascCmd\" Radix=\"Decimal\">\n<Description>\n<CData>\nCommand to put loop in Cascade mode was received\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Casc\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Loop Mode latch: 1=Loop Cascade Mode selected\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Auto\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Loop Mode latch: 1=Loop Auto Mode selected\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Man\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Loop Mode latch: 1=Loop Manual Mode selected\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"Fail\">\n<Description>\n<CData>\nLoop (SP, PV or CV) Failure Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAF-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[12,'Loop Failure$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_NavTag\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CVNavTag\">\n<Description>\n<CData>\nTagname for destination of CV Navigation button\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_NavTag\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PVNavTag\">\n<Description>\n<CData>\nTagname for destination of PV Navigation button\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_NavTag\" ExternalAccess=\"Read/Write\" Name=\"Cfg_CascSPNavTag\">\n<Description>\n<CData>\nTagname for destination of Cascade SP Navigation button\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"PIDE_AUTOTUNE\" ExternalAccess=\"Read/Write\" Name=\"Wrk_Autotune\">\n<Description>\n<CData>\nAutotune tag associated with built-in PID algorithm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"PIDE_AUTOTUNE\">\n<DataValueMember DataType=\"DINT\" Name=\"ProcessType\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ResponseSpeed\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"TestLength\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PVTuneLimit\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"StepSize\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TunedGood\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TunedUncertain\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ATuneAcquired\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"UsedProcessType\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"Gain\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"TimeConstant\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DeadTime\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PGainTunedFast\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"IGainTunedFast\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DGainTunedFast\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PGainTunedMed\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"IGainTunedMed\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DGainTunedMed\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"PGainTunedSlow\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"IGainTunedSlow\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"DGainTunedSlow\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"REAL\" Name=\"StepSizeUsed\" Radix=\"Float\" Value=\"0.0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"AtuneStatus\" Radix=\"Hex\" Value=\"16#0000_0000\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ATuneFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVOutOfLimit\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ModeInv\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVWindupFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"StepSizeZero\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVLimitsFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVInitFault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EUSpanChanged\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"CVChanged\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ATuneTimedOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVNotSettled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PVChangeTooSmall\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"StepSizeTooSmall\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"GainTooLarge\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"GainTooSmall\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"LongDeadTime\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_PIDE_only\" ExternalAccess=\"None\" Name=\"Wrk_PIDE_only\">\n<Description>\n<CData>\nBacking tag for AOI containing PIDE (with optional autotune)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_PIDE_only\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"HMI_HasAutotune\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=P_PIDE_Only AOI has been modified to include Autotune par. on PIDE block\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nDisabled is asserted, output is set to configured Interlock CV, alarms are disabled\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOFF-SCAN (EnableIn is False) STATUS\n============================================================\nIf this device is OFF-SCAN (rung is false or EnableIn is false in FBD), then:\n\nHandle \"NO MODE\" Selection using the standard P_Mode AOI (EnableInFalse Routine, false scan required!).\n\nNOTE:  IN ORDER TO AVOID USING AN \"AFI\" (which will generate a routine verify warning),\nTHIS RUNG USES AN XIC of Cfg_PCmdClear, followed by an XIO of the SAME BIT\nto ensure P_Mode is SCANNED FALSE (\"NO MODE\").\n\nTHIS IS NOT DEAD CODE AND MUST APPEAR EXACTLY AS SHOWN FOR PROPER OPERATION!\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)XIO(Cfg_PCmdClear)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nFirst-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nIf this PID Instruction is OFF-SCAN (rung is false or EnableIn is false in FBD), then:\n\nClear the Alarms\nShow the PID as \"Disabled\"\nSet the Output to the configured (\"safe\") Interlock CV value.\n(In simulation, Out_CV is set to zero.)\n\nOther data are left in Last State!\n\n#####  V3.0-05  2014-02-28:  Added Fail alarm to bits cleared  #####\n#####  V3.1-00  2014-07-02: Added Not Ready reason bits (Nrdy_xxx),  #####\n#####    fixed handling of reverse-scaled CVEU.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Alm_HiHiDev) OTU(Alm_HiDev) OTU(Alm_LoDev) OTU(Alm_LoLoDev) OTU(Alm_IntlkTrip) OTU(Alm_Fail) ,OTL(Sts_Disabled) OTL(Sts_NotRdy) OTU(Sts_Available) OTL(Sts_AlmInh) OTU(Sts_MaintByp) OTU(Sts_Active) ,OTL(Nrdy_NoMode) OTU(Nrdy_Disabled) OTU(Nrdy_CfgErr) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) OTU(Nrdy_Init) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_CVEU) OTE(Sts_Err) ,XIO(Err_CVEU) MOV(Cfg_IntlkCV,Val_CVOut) CPT(Out_CV,Val_CVOut/100.0*(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVEUMin) ,XIC(Err_CVEU) CLR(Out_CV) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the PV and the Values for the scaled range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the EU configuration of an upstream block.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,COP(Inp_PV,Val_PV,1) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nShow enumerated Status as \"Disabled\".\nShow enumerated Fault as \"None\" (alarms disabled).\nShow enumerated State as \"At Interlock CV\".\nAlarms are turned off when off-scan, so clear the Notification Level.\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(33,Val_Sts)CLR(Val_Fault)MOV(13,Val_State)CLR(Val_Notify);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-06:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) LES(Wrk_SrcQ,16) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) LES(Wrk_SrcQ,32) MOV(34,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-06:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(20,SrcQ);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n\n#####  V3.0-05  2014-02-28:  Added Fail alarm to bits cleared  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)[OTU(PCmd_Casc) OTU(PCmd_Auto) OTU(PCmd_Man) ,OTU(PCmd_Acq) OTU(PCmd_Rel) OTU(PCmd_Lock) OTU(PCmd_Unlock) ,OTU(PCmd_HiHiDevSuppress) OTU(PCmd_HiHiDevUnsuppress) OTU(PCmd_HiDevSuppress) OTU(PCmd_HiDevUnsuppress) ,OTU(PCmd_LoDevSuppress) OTU(PCmd_LoDevUnsuppress) OTU(PCmd_LoLoDevSuppress) OTU(PCmd_LoLoDevUnsuppress) ,OTU(PCmd_IntlkTripSuppress) OTU(PCmd_IntlkTripUnsuppress) OTU(PCmd_FailSuppress) OTU(PCmd_FailUnsuppress) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as a Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Casc) OTU(OCmd_Auto) OTU(OCmd_Man) ,OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands or Settings, we're not READY for any of them either!\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Rdy_Casc) OTU(Rdy_Auto) OTU(Rdy_Man) ,OTU(Rdy_Bypass) OTU(Rdy_Check) ,OTU(Rdy_Disable) OTU(Rdy_Enable) OTU(Rdy_Reset) OTU(Rdy_ResetAckAll) ,OTU(Rdy_Ratio) OTU(Rdy_SP) OTU(Rdy_CV) OTU(Rdy_OSet) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"ST\">\n<Description>\n<CData>\nNormal Scan: control PID Loop\n</CData>\n</Description>\n<STContent>\n<Line Number=\"0\">\n<CData>\n// Copyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n</CData>\n</Line>\n<Line Number=\"1\">\n<CData>\n//================================================================\n</CData>\n</Line>\n<Line Number=\"2\">\n<CData>\n// P_PIDE :  PROCESS -- PROPORTIONAL + INTEGRAL + DERIVATIVE\n</CData>\n</Line>\n<Line Number=\"3\">\n<CData>\n//================================================================\n</CData>\n</Line>\n<Line Number=\"4\">\n<CData>\n//   Revision 3.5-05 Release  2016-12-16:  See V3.5-xx Release Notes for details.\n</CData>\n</Line>\n<Line Number=\"5\">\n<CData>\n// V3.0, V3.1 Revsion History archived.\n</CData>\n</Line>\n<Line Number=\"6\">\n<CData>\n// V3.5-01 2016-01-29: Unchanged from 3.1-05, using P_Alarm, P_Gate V3.5-01.\n</CData>\n</Line>\n<Line Number=\"7\">\n<CData>\n// V3.5-02 2016-03-22: Ensure Inp_PVSrcQ &gt;= 32 triggers Manual Loop Mode\n</CData>\n</Line>\n<Line Number=\"8\">\n<CData>\n//   (like Inp_PVBad). Copy CV to CVOper when loop is in init.\n</CData>\n</Line>\n<Line Number=\"9\">\n<CData>\n// V3.5-05 2016-12-16: Changed Nav Tags to user-defined STRING_NavTag type.\n</CData>\n</Line>\n<Line Number=\"10\">\n<CData>\n//================================================================\n</CData>\n</Line>\n<Line Number=\"11\">\n<CData>\n//This Instruction is used to provide PID (Proportional + Integral\n</CData>\n</Line>\n<Line Number=\"12\">\n<CData>\n//      + Derivative) feedback loop control and provides:\n</CData>\n</Line>\n<Line Number=\"13\">\n<CData>\n//* Program and Operator entry of Auto loop mode Setpoint in Engineering Units (PVEU)\n</CData>\n</Line>\n<Line Number=\"14\">\n<CData>\n//* Program and Operator entry of Manual loop mode Controlled Variable (CV%)\n</CData>\n</Line>\n<Line Number=\"15\">\n<CData>\n//* Clamping (in EU) of Setpoint at specified limits\n</CData>\n</Line>\n<Line Number=\"16\">\n<CData>\n//* Clamping (in %) and ramping (in %/sec) of CV at specified limits\n</CData>\n</Line>\n<Line Number=\"17\">\n<CData>\n//* Scaling of Output CV from Percent to Engineering Units for I/O card\n</CData>\n</Line>\n<Line Number=\"18\">\n<CData>\n//* Reverse or Direct control action\n</CData>\n</Line>\n<Line Number=\"19\">\n<CData>\n//* Feedforward (FF) input\n</CData>\n</Line>\n<Line Number=\"20\">\n<CData>\n//* Velocity (difference) PID form with inputs for \"Previous\" CV and FF\n</CData>\n</Line>\n<Line Number=\"21\">\n<CData>\n//* Option for Derivative action based on change in Error or change in PV\n</CData>\n</Line>\n<Line Number=\"22\">\n<CData>\n//* Option for Proportional action based on Error or PV\n</CData>\n</Line>\n<Line Number=\"23\">\n<CData>\n//* Monitoring of Interlock which causes CV to shed\n</CData>\n</Line>\n<Line Number=\"24\">\n<CData>\n//* Monitoring of I/O communication faults\n</CData>\n</Line>\n<Line Number=\"25\">\n<CData>\n//* Alarms for Interlock Trip, High-High Deviation, High Deviation, Low Deviation,\n</CData>\n</Line>\n<Line Number=\"26\">\n<CData>\n//   and Low-Low Deviation from Setpoint\n</CData>\n</Line>\n<Line Number=\"27\">\n<CData>\n//* Operation in Hand, Maintenance, Override, Program and Operator ownership Modes\n</CData>\n</Line>\n<Line Number=\"28\">\n<CData>\n//* Full loop mode control (Cascade, Auto, Manual, Normal) available in Override Mode\n</CData>\n</Line>\n<Line Number=\"29\">\n<CData>\n//* \"Available\" status for use by automation logic to know whether loop\n</CData>\n</Line>\n<Line Number=\"30\">\n<CData>\n//   can be controlled in Program Mode by other objects.\n</CData>\n</Line>\n<Line Number=\"31\">\n<CData>\n//\n</CData>\n</Line>\n<Line Number=\"32\">\n<CData>\n//Modes (ownership) are provided by a P_Mode Add-On Instruction instance.\n</CData>\n</Line>\n<Line Number=\"33\">\n<CData>\n//Alarms are provided by P_Alarm Add-On Instruction instances.\n</CData>\n</Line>\n<Line Number=\"34\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"35\">\n<CData>\n// Mode and Ownership Processing\n</CData>\n</Line>\n<Line Number=\"36\">\n<CData>\nP_Mode(Mode);\n</CData>\n</Line>\n<Line Number=\"37\">\n<CData>\nIF ((PSet_Owner=0) OR (Val_Owner=0)) THEN\n</CData>\n</Line>\n<Line Number=\"38\">\n<CData>\n\tVal_Owner := PSet_Owner;\n</CData>\n</Line>\n<Line Number=\"39\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"40\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"41\">\n<CData>\n// Configuration Checks\n</CData>\n</Line>\n<Line Number=\"42\">\n<CData>\nIF ((Cfg_PGain &lt; 0.0) OR (Cfg_PGain &gt; 3.4E38)) THEN Cfg_PGain := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"43\">\n<CData>\nIF ((Cfg_IGain &lt; 0.0) OR (Cfg_IGain &gt; 3.4E38)) THEN Cfg_IGain := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"44\">\n<CData>\nIF ((Cfg_DGain &lt; 0.0) OR (Cfg_DGain &gt; 3.4E38)) THEN Cfg_DGain := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"45\">\n<CData>\nIF ((Cfg_ZCDB  &lt; 0.0) OR (Cfg_ZCDB  &gt; 3.4E38)) THEN Cfg_ZCDB  := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"46\">\n<CData>\n// ##### V3.0-05: Fixed IntlkCV range check.\n</CData>\n</Line>\n<Line Number=\"47\">\n<CData>\nIF (Cfg_IntlkCV &lt; 0.0) THEN Cfg_IntlkCV := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"48\">\n<CData>\nIF (Cfg_IntlkCV &gt; 100.0) THEN Cfg_IntlkCV := 100.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"49\">\n<CData>\nIF (Cfg_CVRoCLim &lt; 0.0) THEN Cfg_CVRoCLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"50\">\n<CData>\nIF (Cfg_DevDB &lt; 0.0) THEN Cfg_DevDB := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"51\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"52\">\n<CData>\n// Device Disable / Enable Commands\n</CData>\n</Line>\n<Line Number=\"53\">\n<CData>\nIF (MCmd_Disable) THEN\n</CData>\n</Line>\n<Line Number=\"54\">\n<CData>\n\tMCmd_Disable := 0;\n</CData>\n</Line>\n<Line Number=\"55\">\n<CData>\n\tIF (Mode.Rdy_MRel) THEN\n</CData>\n</Line>\n<Line Number=\"56\">\n<CData>\n\t\tWrk_Disabled := 1;\n</CData>\n</Line>\n<Line Number=\"57\">\n<CData>\n\tEND_IF;\n</CData>\n</Line>\n<Line Number=\"58\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"59\">\n<CData>\nIF (MCmd_Enable) THEN\n</CData>\n</Line>\n<Line Number=\"60\">\n<CData>\n\tMCmd_Enable := 0;\n</CData>\n</Line>\n<Line Number=\"61\">\n<CData>\n\tIF (Mode.Rdy_MRel) THEN\n</CData>\n</Line>\n<Line Number=\"62\">\n<CData>\n\t\tWrk_Disabled := 0;\n</CData>\n</Line>\n<Line Number=\"63\">\n<CData>\n\tEND_IF;\n</CData>\n</Line>\n<Line Number=\"64\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"65\">\n<CData>\nSts_Disabled := Wrk_Disabled;\n</CData>\n</Line>\n<Line Number=\"66\">\n<CData>\n// ##### V3.1-00: Added Not Ready reason bits (Nrdy_xxx)\n</CData>\n</Line>\n<Line Number=\"67\">\n<CData>\nNrdy_Disabled := Sts_Disabled;\n</CData>\n</Line>\n<Line Number=\"68\">\n<CData>\nRdy_Disable := Mode.Rdy_MRel AND NOT Wrk_Disabled;\n</CData>\n</Line>\n<Line Number=\"69\">\n<CData>\nRdy_Enable  := Mode.Rdy_MRel AND Wrk_Disabled;\n</CData>\n</Line>\n<Line Number=\"70\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"71\">\n<CData>\n// Interlock Bypass / Check Commands\n</CData>\n</Line>\n<Line Number=\"72\">\n<CData>\nIF (OCmd_Bypass) THEN\n</CData>\n</Line>\n<Line Number=\"73\">\n<CData>\n\tOCmd_Bypass := 0;\n</CData>\n</Line>\n<Line Number=\"74\">\n<CData>\n\tWrk_Bypass := 1;\n</CData>\n</Line>\n<Line Number=\"75\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"76\">\n<CData>\nIF (OCmd_Check) THEN\n</CData>\n</Line>\n<Line Number=\"77\">\n<CData>\n\tOCmd_Check := 0;\n</CData>\n</Line>\n<Line Number=\"78\">\n<CData>\n\tWrk_Bypass := 0;\n</CData>\n</Line>\n<Line Number=\"79\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"80\">\n<CData>\nSts_Bypass := Wrk_Bypass;\n</CData>\n</Line>\n<Line Number=\"81\">\n<CData>\nSts_BypActive := Sts_Bypass OR Mode.Sts_Maint OR (Mode.Sts_Ovrd AND Cfg_OvrdIntlk);\n</CData>\n</Line>\n<Line Number=\"82\">\n<CData>\nSts_MaintByp := Sts_Bypass;\n</CData>\n</Line>\n<Line Number=\"83\">\n<CData>\nRdy_Bypass := NOT Wrk_Bypass;\n</CData>\n</Line>\n<Line Number=\"84\">\n<CData>\nRdy_Check  := Wrk_Bypass;\n</CData>\n</Line>\n<Line Number=\"85\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"86\">\n<CData>\n// Alarm Reset Commands\n</CData>\n</Line>\n<Line Number=\"87\">\n<CData>\nWrk_Reset := Inp_Reset;\n</CData>\n</Line>\n<Line Number=\"88\">\n<CData>\nIf (OCmd_Reset) THEN\n</CData>\n</Line>\n<Line Number=\"89\">\n<CData>\n\tOCmd_Reset := 0;\n</CData>\n</Line>\n<Line Number=\"90\">\n<CData>\n\tWrk_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"91\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"92\">\n<CData>\nIF (OCmd_ResetAckAll) THEN\n</CData>\n</Line>\n<Line Number=\"93\">\n<CData>\n\tOCmd_ResetAckAll := 0;\n</CData>\n</Line>\n<Line Number=\"94\">\n<CData>\n\tWrk_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"95\">\n<CData>\n\tHiHiDev.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"96\">\n<CData>\n\tHiDev.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"97\">\n<CData>\n\tLoDev.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"98\">\n<CData>\n\tLoLoDev.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"99\">\n<CData>\n\tIntlkTrip.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"100\">\n<CData>\n// ##### V3.0-03: Added next line.\n</CData>\n</Line>\n<Line Number=\"101\">\n<CData>\n\tFail.PCmd_Ack := 1;\n</CData>\n</Line>\n<Line Number=\"102\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"103\">\n<CData>\nIF (PCmd_Reset) THEN\n</CData>\n</Line>\n<Line Number=\"104\">\n<CData>\n\tIF (Cfg_PCmdClear) THEN PCmd_Reset := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"105\">\n<CData>\n\tWrk_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"106\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"107\">\n<CData>\nIF (Wrk_Reset) THEN\n</CData>\n</Line>\n<Line Number=\"108\">\n<CData>\n\tHiHiDev.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"109\">\n<CData>\n\tHiDev.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"110\">\n<CData>\n\tLoDev.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"111\">\n<CData>\n\tLoLoDev.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"112\">\n<CData>\n\tIntlkTrip.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"113\">\n<CData>\n// ##### V3.0-03: Added next line, removed reset of Nrdy_Intlk.\n</CData>\n</Line>\n<Line Number=\"114\">\n<CData>\n\tFail.PCmd_Reset := 1;\n</CData>\n</Line>\n<Line Number=\"115\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"116\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"117\">\n<CData>\n// Interlock Handling\n</CData>\n</Line>\n<Line Number=\"118\">\n<CData>\nWrk_IntlkOK := Inp_NBIntlkOK AND (Inp_IntlkOK OR Sts_BypActive);\n</CData>\n</Line>\n<Line Number=\"119\">\n<CData>\n// ##### V3.0-03: Modified to clear Nrdy_Intlk when Intlk OK.\n</CData>\n</Line>\n<Line Number=\"120\">\n<CData>\nIF ((NOT Wrk_IntlkOK) AND (NOT Nrdy_Intlk)) THEN\n</CData>\n</Line>\n<Line Number=\"121\">\n<CData>\n   \tSts_IntlkTrip := 1;\n</CData>\n</Line>\n<Line Number=\"122\">\n<CData>\n\tNrdy_Intlk := 1;\n</CData>\n</Line>\n<Line Number=\"123\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"124\">\n<CData>\nIF (Wrk_IntlkOK) THEN\n</CData>\n</Line>\n<Line Number=\"125\">\n<CData>\n\tSts_IntlkTrip := 0;\n</CData>\n</Line>\n<Line Number=\"126\">\n<CData>\n\tNrdy_Intlk := 0;\n</CData>\n</Line>\n<Line Number=\"127\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"128\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"129\">\n<CData>\n// Loop Mode Commands\n</CData>\n</Line>\n<Line Number=\"130\">\n<CData>\nWrk_CascCmd := 0;\n</CData>\n</Line>\n<Line Number=\"131\">\n<CData>\nIF (OCmd_Casc) THEN\n</CData>\n</Line>\n<Line Number=\"132\">\n<CData>\n\tOCmd_Casc := 0;\n</CData>\n</Line>\n<Line Number=\"133\">\n<CData>\n\tIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN Wrk_CascCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"134\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"135\">\n<CData>\nIF (PCmd_Casc) THEN\n</CData>\n</Line>\n<Line Number=\"136\">\n<CData>\n\tIF (Cfg_PCmdClear) THEN PCmd_Casc := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"137\">\n<CData>\n\tIF (Mode.Sts_Prog) THEN Wrk_CascCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"138\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"139\">\n<CData>\nIF ((Inp_OvrdCmd = 3) AND Mode.Sts_Ovrd) THEN Wrk_CascCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"140\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"141\">\n<CData>\nWrk_AutoCmd := 0;\n</CData>\n</Line>\n<Line Number=\"142\">\n<CData>\nIF (OCmd_Auto) THEN\n</CData>\n</Line>\n<Line Number=\"143\">\n<CData>\n\tOCmd_Auto := 0;\n</CData>\n</Line>\n<Line Number=\"144\">\n<CData>\n\tIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN Wrk_AutoCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"145\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"146\">\n<CData>\nIF (PCmd_Auto) THEN\n</CData>\n</Line>\n<Line Number=\"147\">\n<CData>\n\tIF (Cfg_PCmdClear) THEN PCmd_Auto := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"148\">\n<CData>\n\tIF (Mode.Sts_Prog) THEN Wrk_AutoCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"149\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"150\">\n<CData>\nIF ((Inp_OvrdCmd = 2) AND Mode.Sts_Ovrd) THEN Wrk_AutoCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"151\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"152\">\n<CData>\nWrk_ManCmd := 0;\n</CData>\n</Line>\n<Line Number=\"153\">\n<CData>\nIF (OCmd_Man) THEN\n</CData>\n</Line>\n<Line Number=\"154\">\n<CData>\n\tOCmd_Man := 0;\n</CData>\n</Line>\n<Line Number=\"155\">\n<CData>\n\tIF (Mode.Sts_Oper or Mode.Sts_Maint) THEN Wrk_ManCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"156\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"157\">\n<CData>\nIF (PCmd_Man) THEN\n</CData>\n</Line>\n<Line Number=\"158\">\n<CData>\n\tIF (Cfg_PCmdClear) THEN PCmd_Man := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"159\">\n<CData>\n\tIF (Mode.Sts_Prog) THEN Wrk_ManCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"160\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"161\">\n<CData>\nIF ((NOT PCmd_Casc) AND (NOT PCmd_Auto) AND (NOT Cfg_PCmdClear) AND Mode.Sts_Prog) THEN Wrk_ManCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"162\">\n<CData>\nIF ((Inp_OvrdCmd = 1) AND Mode.Sts_Ovrd) THEN Wrk_ManCmd := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"163\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"164\">\n<CData>\nIF (Wrk_CascCmd AND Cfg_HasCasc) THEN\n</CData>\n</Line>\n<Line Number=\"165\">\n<CData>\n\tWrk_Casc := 1;\n</CData>\n</Line>\n<Line Number=\"166\">\n<CData>\n\tWrk_Auto := 0;\n</CData>\n</Line>\n<Line Number=\"167\">\n<CData>\n\tWrk_Man := 0;\n</CData>\n</Line>\n<Line Number=\"168\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"169\">\n<CData>\nIF (Wrk_AutoCmd) THEN\n</CData>\n</Line>\n<Line Number=\"170\">\n<CData>\n\tWrk_Casc := 0;\n</CData>\n</Line>\n<Line Number=\"171\">\n<CData>\n\tWrk_Auto := 1;\n</CData>\n</Line>\n<Line Number=\"172\">\n<CData>\n\tWrk_Man := 0;\n</CData>\n</Line>\n<Line Number=\"173\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"174\">\n<CData>\nIF (Wrk_ManCmd) THEN\n</CData>\n</Line>\n<Line Number=\"175\">\n<CData>\n\tWrk_Casc := 0;\n</CData>\n</Line>\n<Line Number=\"176\">\n<CData>\n\tWrk_Auto := 0;\n</CData>\n</Line>\n<Line Number=\"177\">\n<CData>\n\tWrk_Man := 1;\n</CData>\n</Line>\n<Line Number=\"178\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"179\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"180\">\n<CData>\n// ##### V3.0-07:  Fixed Loop Mode Rdy_ bits.\n</CData>\n</Line>\n<Line Number=\"181\">\n<CData>\nIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN\n</CData>\n</Line>\n<Line Number=\"182\">\n<CData>\n\tRdy_Casc := 1; Rdy_Auto := 1; Rdy_Man := 1; \n</CData>\n</Line>\n<Line Number=\"183\">\n<CData>\n\tIF ((NOT Cfg_HasCasc) OR Wrk_Casc) THEN Rdy_Casc := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"184\">\n<CData>\n\tIF (Wrk_Auto) THEN Rdy_Auto := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"185\">\n<CData>\n\tIF (Wrk_Man) THEN Rdy_Man := 0; END_IF;\n</CData>\n</Line>\n<Line Number=\"186\">\n<CData>\nELSE Rdy_Casc :=0; Rdy_Auto := 0; Rdy_Man := 0;\n</CData>\n</Line>\n<Line Number=\"187\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"188\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"189\">\n<CData>\n// ##### V3.1-04 Patch01:  Force Loop Mode to Manual on init (if config'ed), bad PV, or CV fault.\n</CData>\n</Line>\n<Line Number=\"190\">\n<CData>\n// ##### V3.5-02:  Ensure same action on Inp_PVSrcQ &gt;= 32 as on Inp_PVBad = 1\n</CData>\n</Line>\n<Line Number=\"191\">\n<CData>\nIF ((Inp_UseCVInitVal AND Cfg_InitToMan) OR Inp_PVBad OR (Inp_PVSrcQ &gt;= 32) OR Inp_CVIOFault) THEN\n</CData>\n</Line>\n<Line Number=\"192\">\n<CData>\n\tRdy_Casc := 0; Rdy_Auto := 0; Rdy_Man := 0;\n</CData>\n</Line>\n<Line Number=\"193\">\n<CData>\n\tWrk_Casc := 0; Wrk_Auto := 0; Wrk_Man := 1;\n</CData>\n</Line>\n<Line Number=\"194\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"195\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"196\">\n<CData>\n// Ratio Handling\n</CData>\n</Line>\n<Line Number=\"197\">\n<CData>\nRdy_Ratio := (Cfg_HasRatio AND (NOT Err_RatioLim) AND ((NOT Cfg_SetTrack) OR Mode.Sts_Oper OR Mode.Sts_Maint OR Mode.Sts_Hand));\n</CData>\n</Line>\n<Line Number=\"198\">\n<CData>\nIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN Wrk_PIDE.RatioProg := OSet_Ratio; END_IF;\n</CData>\n</Line>\n<Line Number=\"199\">\n<CData>\nIF (Mode.Sts_Prog) THEN Wrk_PIDE.RatioProg := PSet_Ratio; END_IF;\n</CData>\n</Line>\n<Line Number=\"200\">\n<CData>\nIF (Mode.Sts_Ovrd) THEN Wrk_PIDE.RatioProg := Inp_OvrdRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"201\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"202\">\n<CData>\n// Setpoint Setting\n</CData>\n</Line>\n<Line Number=\"203\">\n<CData>\nRdy_SP := ((NOT Cfg_SetTrack) OR (Mode.Sts_Ovrd AND (NOT Cfg_SetTrackOvrdHand)) OR (((Mode.Sts_Oper OR Mode.Sts_Maint) OR Mode.Sts_Hand) AND (Wrk_Auto OR (Wrk_Man AND (NOT Cfg_PVTrack)))));\n</CData>\n</Line>\n<Line Number=\"204\">\n<CData>\nIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN Wrk_PIDE.SPProg := OSet_SP; END_IF;\n</CData>\n</Line>\n<Line Number=\"205\">\n<CData>\nIF (Mode.Sts_Prog) THEN Wrk_PIDE.SPProg := PSet_SP; END_IF;\n</CData>\n</Line>\n<Line Number=\"206\">\n<CData>\nIF (Mode.Sts_Ovrd) THEN Wrk_PIDE.SPProg := Inp_OvrdSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"207\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"208\">\n<CData>\n// CV Setting  ##### V3.0-05: Allowance made for user adding Autotune function to sub-AOI.\n</CData>\n</Line>\n<Line Number=\"209\">\n<CData>\n// ##### V3.5-02: Cannot enter CVOper when loop is in init.\n</CData>\n</Line>\n<Line Number=\"210\">\n<CData>\nRdy_CV := (NOT Inp_UseCVInitVal) AND ((NOT Cfg_SetTrack) OR ((Mode.Sts_Oper OR Mode.Sts_Maint) AND Sts_Man AND (NOT Wrk_PIDE.AtuneOn)) OR ((NOT Cfg_SetTrackOvrdHand) AND (Sts_Hand OR Sts_Ovrd)));\n</CData>\n</Line>\n<Line Number=\"211\">\n<CData>\nIF (NOT Wrk_PIDE.AtuneOn) THEN\n</CData>\n</Line>\n<Line Number=\"212\">\n<CData>\n\tIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN Wrk_PIDE.CVProg := OSet_CV; END_IF;\n</CData>\n</Line>\n<Line Number=\"213\">\n<CData>\n\tIF (Mode.Sts_Prog) THEN Wrk_PIDE.CVProg := PSet_CV; END_IF;\n</CData>\n</Line>\n<Line Number=\"214\">\n<CData>\n\tIF (Mode.Sts_Ovrd) THEN Wrk_PIDE.CVProg := Inp_OvrdCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"215\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"216\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"217\">\n<CData>\n// Deviation Threshold Settings\n</CData>\n</Line>\n<Line Number=\"218\">\n<CData>\nRdy_OSet := (NOT Cfg_SetTrack) OR Sts_Maint OR Sts_Hand OR Sts_Oper;\n</CData>\n</Line>\n<Line Number=\"219\">\n<CData>\n// ##### V3.0-02: Reversed sense of Lo, LoLo Deviation Limits.\n</CData>\n</Line>\n<Line Number=\"220\">\n<CData>\nIF (Mode.Sts_Oper OR Mode.Sts_Maint) THEN\n</CData>\n</Line>\n<Line Number=\"221\">\n<CData>\n\tWrk_PIDE.DevHHLimit := OSet_HiHiDevLim;\n</CData>\n</Line>\n<Line Number=\"222\">\n<CData>\n\tWrk_PIDE.DevHLimit := OSet_HiDevLim;\n</CData>\n</Line>\n<Line Number=\"223\">\n<CData>\n\tWrk_PIDE.DevLLimit := -OSet_LoDevLim;\n</CData>\n</Line>\n<Line Number=\"224\">\n<CData>\n\tWrk_PIDE.DevLLLimit := -OSet_LoLoDevLim;\n</CData>\n</Line>\n<Line Number=\"225\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"226\">\n<CData>\nIF (Mode.Sts_Prog) THEN\n</CData>\n</Line>\n<Line Number=\"227\">\n<CData>\n\tWrk_PIDE.DevHHLimit := PSet_HiHiDevLim;\n</CData>\n</Line>\n<Line Number=\"228\">\n<CData>\n\tWrk_PIDE.DevHLimit := PSet_HiDevLim;\n</CData>\n</Line>\n<Line Number=\"229\">\n<CData>\n\tWrk_PIDE.DevLLimit := -PSet_LoDevLim;\n</CData>\n</Line>\n<Line Number=\"230\">\n<CData>\n\tWrk_PIDE.DevLLLimit := -PSet_LoLoDevLim;\n</CData>\n</Line>\n<Line Number=\"231\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"232\">\n<CData>\nVal_LoDevLim := -Wrk_PIDE.DevLLimit;\n</CData>\n</Line>\n<Line Number=\"233\">\n<CData>\nVal_LoLoDevLim := -Wrk_PIDE.DevLLLimit;\n</CData>\n</Line>\n<Line Number=\"234\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"235\">\n<CData>\n// Set up and execute PIDE\n</CData>\n</Line>\n<Line Number=\"236\">\n<CData>\n// ##### V3.1-00: Added line below to use input SrcQ.\n</CData>\n</Line>\n<Line Number=\"237\">\n<CData>\nWrk_PIDE.PVFault := (Inp_PVBad OR (Inp_PVSrcQ &gt;= 32));\n</CData>\n</Line>\n<Line Number=\"238\">\n<CData>\n// ##### V3.0-04: Added line below to ensure correct timing mode selected.\n</CData>\n</Line>\n<Line Number=\"239\">\n<CData>\nWrk_PIDE.TimingMode := 0;\n</CData>\n</Line>\n<Line Number=\"240\">\n<CData>\nWrk_PIDE.ProgValueReset := 1;\n</CData>\n</Line>\n<Line Number=\"241\">\n<CData>\nWrk_PIDE.ProgOperReq := 0;\n</CData>\n</Line>\n<Line Number=\"242\">\n<CData>\nWrk_PIDE.ProgProgReq := 1;\n</CData>\n</Line>\n<Line Number=\"243\">\n<CData>\nWrk_PIDE.ProgCasRatReq := Wrk_Casc;\n</CData>\n</Line>\n<Line Number=\"244\">\n<CData>\nWrk_PIDE.ProgAutoReq := Wrk_Auto;\n</CData>\n</Line>\n<Line Number=\"245\">\n<CData>\nWrk_PIDE.ProgManualReq := Wrk_Man;\n</CData>\n</Line>\n<Line Number=\"246\">\n<CData>\nWrk_PIDE.ProgOverrideReq := Nrdy_Intlk OR Sts_Disabled;\n</CData>\n</Line>\n<Line Number=\"247\">\n<CData>\nWrk_PIDE.ProgHandReq := Mode.Sts_Hand;\n</CData>\n</Line>\n<Line Number=\"248\">\n<CData>\nSts_IntlkCV := Wrk_PIDE.ProgOverrideReq;\n</CData>\n</Line>\n<Line Number=\"249\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"250\">\n<CData>\n// ##### V3.0-06: check for existence of Autotune tag, ignore AtuneDataInv instruction fault.\n</CData>\n</Line>\n<Line Number=\"251\">\n<CData>\nUID();\n</CData>\n</Line>\n<Line Number=\"252\">\n<CData>\nP_PIDE_only(Wrk_PIDE_only,Wrk_PIDE,Wrk_Autotune);\n</CData>\n</Line>\n<Line Number=\"253\">\n<CData>\n// ##### V3.0-05: Added check for existence of Autotune tag.\n</CData>\n</Line>\n<Line Number=\"254\">\n<CData>\n// ##### V3.0-07: Fixed handling of Autotune Data Invalid flag.\n</CData>\n</Line>\n<Line Number=\"255\">\n<CData>\nIF (Wrk_Autotune.GainTooLarge AND Wrk_Autotune.GainTooSmall) THEN\n</CData>\n</Line>\n<Line Number=\"256\">\n<CData>\n    HMI_HasAutotune := 0;\n</CData>\n</Line>\n<Line Number=\"257\">\n<CData>\n\tWrk_PIDE.AtuneDataInv := 0;\n</CData>\n</Line>\n<Line Number=\"258\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"259\">\n<CData>\nIF (S:FS) THEN Wrk_PIDE.AtuneUnacquire := 1; END_IF;\n</CData>\n</Line>\n<Line Number=\"260\">\n<CData>\n// ##### V3.1-00: Added Sts_InstrFaults1 and Sts_InstrFaults2\n</CData>\n</Line>\n<Line Number=\"261\">\n<CData>\nSts_InstrFaults1 := Wrk_PIDE.Status1 AND 16#3eff_eddf;\n</CData>\n</Line>\n<Line Number=\"262\">\n<CData>\nSts_InstrFaults2 := Wrk_PIDE.Status2;\n</CData>\n</Line>\n<Line Number=\"263\">\n<CData>\nIF ((Sts_InstrFaults1 = 1) AND (Sts_InstrFaults2 = 0)) THEN\n</CData>\n</Line>\n<Line Number=\"264\">\n<CData>\n\tSts_InstrFaults1 := 0;\n</CData>\n</Line>\n<Line Number=\"265\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"266\">\n<CData>\nUIE();\n</CData>\n</Line>\n<Line Number=\"267\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"268\">\n<CData>\n// Block Values\n</CData>\n</Line>\n<Line Number=\"269\">\n<CData>\nVal_PV := Wrk_PIDE.PV;\n</CData>\n</Line>\n<Line Number=\"270\">\n<CData>\nVal_Init := Wrk_PIDE.SP;\n</CData>\n</Line>\n<Line Number=\"271\">\n<CData>\nVal_SPSet := Wrk_PIDE.SP;\n</CData>\n</Line>\n<Line Number=\"272\">\n<CData>\n// ##### V3.1-00: Fixed handling of Val_CVSet.\n</CData>\n</Line>\n<Line Number=\"273\">\n<CData>\n// ##### V3.1-04 Patch01: Handling of Val_CVSet, Val_CVOut, settings tracking\n</CData>\n</Line>\n<Line Number=\"274\">\n<CData>\nVal_CVSet := Wrk_PIDE.CVProg;\n</CData>\n</Line>\n<Line Number=\"275\">\n<CData>\nIF (NOT Err_PVEU) THEN\n</CData>\n</Line>\n<Line Number=\"276\">\n<CData>\n\tVal_PVEUMin := Cfg_PVEUMin;\n</CData>\n</Line>\n<Line Number=\"277\">\n<CData>\n\tVal_PVEUMax := Cfg_PVEUMax;\n</CData>\n</Line>\n<Line Number=\"278\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"279\">\n<CData>\n// ##### V3.1-00: Fixed handling of reverse-scaled CVEU.\n</CData>\n</Line>\n<Line Number=\"280\">\n<CData>\nIF (NOT Err_CVEU) THEN\n</CData>\n</Line>\n<Line Number=\"281\">\n<CData>\n\tIF (Cfg_CVEUMin &lt; Cfg_CVEUMax) THEN\n</CData>\n</Line>\n<Line Number=\"282\">\n<CData>\n\t\tVal_CVEUMin := Cfg_CVEUMin;\n</CData>\n</Line>\n<Line Number=\"283\">\n<CData>\n\t\tVal_CVEUMax := Cfg_CVEUMax;\n</CData>\n</Line>\n<Line Number=\"284\">\n<CData>\n\tELSE\n</CData>\n</Line>\n<Line Number=\"285\">\n<CData>\n\t\tVal_CVEUMin := Cfg_CVEUMax;\n</CData>\n</Line>\n<Line Number=\"286\">\n<CData>\n\t\tVal_CVEUMax := Cfg_CVEUMin;\n</CData>\n</Line>\n<Line Number=\"287\">\n<CData>\n\tEND_IF;\n</CData>\n</Line>\n<Line Number=\"288\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"289\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"290\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"291\">\n<CData>\n// Block Status\n</CData>\n</Line>\n<Line Number=\"292\">\n<CData>\n// ##### V3.0-06  2014-04-04: Fixed mode indications when interlocked (removed from aliases)\n</CData>\n</Line>\n<Line Number=\"293\">\n<CData>\nSts_Casc := Wrk_Casc;\n</CData>\n</Line>\n<Line Number=\"294\">\n<CData>\nSts_Auto := Wrk_Auto;\n</CData>\n</Line>\n<Line Number=\"295\">\n<CData>\nSts_Man := Wrk_Man;\n</CData>\n</Line>\n<Line Number=\"296\">\n<CData>\nSts_RatioClamped := Wrk_PIDE.RatioHAlarm OR Wrk_PIDE.RatioLAlarm OR Wrk_PIDE.RatioProgInv;\n</CData>\n</Line>\n<Line Number=\"297\">\n<CData>\n// ##### V3.0-07: Restricted SP clamp indication based on Loop Mode\n</CData>\n</Line>\n<Line Number=\"298\">\n<CData>\nSts_SPClamped := Wrk_PIDE.SPHAlarm OR Wrk_PIDE.SPLAlarm OR (Wrk_PIDE.SPProgInv AND NOT Sts_Casc) OR (Wrk_PIDE.SPCascadeInv and Sts_Casc);\n</CData>\n</Line>\n<Line Number=\"299\">\n<CData>\nSts_CVClamped := Wrk_PIDE.CVHAlarm OR Wrk_PIDE.CVLAlarm OR Wrk_PIDE.CVROCAlarm OR Wrk_PIDE.CVProgInv OR Wrk_PIDE.CVOverrideInv;\n</CData>\n</Line>\n<Line Number=\"300\">\n<CData>\nSts_HandFdbkBad := Wrk_PIDE.HandFBInv OR Wrk_PIDE.HandFBFaulted;\n</CData>\n</Line>\n<Line Number=\"301\">\n<CData>\nSts_Active := (Val_CVOut &gt; Cfg_MaxInactiveCV);\n</CData>\n</Line>\n<Line Number=\"302\">\n<CData>\n// ##### V3.1-00: Added Sts_InstrFaults1, Sts_InstrFaults2, fixed handling of reverse-scaled CVEU.\n</CData>\n</Line>\n<Line Number=\"303\">\n<CData>\nIF (Cfg_CVEUMax &gt; Cfg_CVEUMin) THEN\n</CData>\n</Line>\n<Line Number=\"304\">\n<CData>\n  Sts_CVInitValBad := (Inp_CVInitVal &gt; Cfg_CVEUMax) OR (Inp_CVInitVal &lt; Cfg_CVEUMin);\n</CData>\n</Line>\n<Line Number=\"305\">\n<CData>\nELSE\n</CData>\n</Line>\n<Line Number=\"306\">\n<CData>\n  Sts_CVInitValBad := (Inp_CVInitVal &gt; Cfg_CVEUMin) OR (Inp_CVInitVal &lt; Cfg_CVEUMax);\n</CData>\n</Line>\n<Line Number=\"307\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"308\">\n<CData>\nSts_Fail := Sts_InstrFaults1.0;\n</CData>\n</Line>\n<Line Number=\"309\">\n<CData>\n// ##### V3.1-01: Check Inp_PVSrcQ for uncertain range.\n</CData>\n</Line>\n<Line Number=\"310\">\n<CData>\nSts_PVUncertain := Inp_PVUncertain OR ((Inp_PVSrcQ &gt;= 16) AND (Inp_PVSrcQ &lt; 32));\n</CData>\n</Line>\n<Line Number=\"311\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"312\">\n<CData>\n// Ratio Settings Tracking\n</CData>\n</Line>\n<Line Number=\"313\">\n<CData>\nIF ((Cfg_SetTrack AND (((NOT Mode.Sts_Ovrd) AND (NOT Mode.Sts_Hand)) OR Cfg_SetTrackOvrdHand)) OR (NOT Cfg_HasRatio) OR Err_RatioLim) THEN\n</CData>\n</Line>\n<Line Number=\"314\">\n<CData>\n\tPSet_Ratio := Val_Ratio;\n</CData>\n</Line>\n<Line Number=\"315\">\n<CData>\n\tOSet_Ratio := Val_Ratio;\n</CData>\n</Line>\n<Line Number=\"316\">\n<CData>\n\tInp_OvrdRatio := Val_Ratio;\n</CData>\n</Line>\n<Line Number=\"317\">\n<CData>\nELSE\n</CData>\n</Line>\n<Line Number=\"318\">\n<CData>\n\tIF (PSet_Ratio &gt; Cfg_MaxRatio) THEN PSet_Ratio := Cfg_MaxRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"319\">\n<CData>\n\tIF (PSet_Ratio &lt; Cfg_MinRatio) THEN PSet_Ratio := Cfg_MinRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"320\">\n<CData>\n\tIF (OSet_Ratio &gt; Cfg_MaxRatio) THEN OSet_Ratio := Cfg_MaxRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"321\">\n<CData>\n\tIF (OSet_Ratio &lt; Cfg_MinRatio) THEN OSet_Ratio := Cfg_MinRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"322\">\n<CData>\n\tIF (Inp_OvrdRatio &gt; Cfg_MaxRatio) THEN Inp_OvrdRatio := Cfg_MaxRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"323\">\n<CData>\n\tIF (Inp_OvrdRatio &lt; Cfg_MinRatio) THEN Inp_OvrdRatio := Cfg_MinRatio; END_IF;\n</CData>\n</Line>\n<Line Number=\"324\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"325\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"326\">\n<CData>\n// SP Settings Tracking\n</CData>\n</Line>\n<Line Number=\"327\">\n<CData>\nIF (Cfg_SetTrack AND (((NOT Mode.Sts_Ovrd) AND (NOT Mode.Sts_Hand)) OR Cfg_SetTrackOvrdHand OR Wrk_Casc OR (Cfg_PVTrack AND (NOT Wrk_Auto)))) THEN\n</CData>\n</Line>\n<Line Number=\"328\">\n<CData>\n  \tPSet_SP := Wrk_PIDE.SP;\n</CData>\n</Line>\n<Line Number=\"329\">\n<CData>\n\tOSet_SP := Wrk_PIDE.SP;\n</CData>\n</Line>\n<Line Number=\"330\">\n<CData>\n\tInp_OvrdSP := Wrk_PIDE.SP;\n</CData>\n</Line>\n<Line Number=\"331\">\n<CData>\nELSE\n</CData>\n</Line>\n<Line Number=\"332\">\n<CData>\n\tIF (PSet_SP &gt; Cfg_MaxSP) THEN PSet_SP := Cfg_MaxSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"333\">\n<CData>\n\tIF (PSet_SP &lt; Cfg_MinSP) THEN PSet_SP := Cfg_MinSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"334\">\n<CData>\n\tIF (OSet_SP &gt; Cfg_MaxSP) THEN OSet_SP := Cfg_MaxSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"335\">\n<CData>\n\tIF (OSet_SP &lt; Cfg_MinSP) THEN OSet_SP := Cfg_MinSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"336\">\n<CData>\n\tIF (Inp_OvrdSP &gt; Cfg_MaxSP) THEN Inp_OvrdSP := Cfg_MaxSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"337\">\n<CData>\n\tIF (Inp_OvrdSP &lt; Cfg_MinSP) THEN Inp_OvrdSP := Cfg_MinSP; END_IF;\n</CData>\n</Line>\n<Line Number=\"338\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"339\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"340\">\n<CData>\n// CV Settings Tracking\n</CData>\n</Line>\n<Line Number=\"341\">\n<CData>\n// ##### V3.0-05: Modified to block xSet_CV tracking while Autotune is ON.\n</CData>\n</Line>\n<Line Number=\"342\">\n<CData>\n// ##### V3.1-04 Patch01: Handling of Val_CVSet, Val_CVOut, settings tracking\n</CData>\n</Line>\n<Line Number=\"343\">\n<CData>\nIF (Cfg_SetTrack AND (NOT Wrk_PIDE.AtuneOn) AND ((NOT Wrk_Man) OR Cfg_SetTrackOvrdHand OR ((NOT Mode.Sts_Ovrd) AND (NOT Mode.Sts_Hand)))) THEN\n</CData>\n</Line>\n<Line Number=\"344\">\n<CData>\n\tPSet_CV := Wrk_PIDE.CVProg;\n</CData>\n</Line>\n<Line Number=\"345\">\n<CData>\n\tOSet_CV := Wrk_PIDE.CVProg;\n</CData>\n</Line>\n<Line Number=\"346\">\n<CData>\n\tInp_OvrdCV := Wrk_PIDE.CVProg;\n</CData>\n</Line>\n<Line Number=\"347\">\n<CData>\nELSE\n</CData>\n</Line>\n<Line Number=\"348\">\n<CData>\n\tIF (PSet_CV &gt; Cfg_MaxCV) THEN PSet_CV := Cfg_MaxCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"349\">\n<CData>\n\tIF (PSet_CV &lt; Cfg_MinCV) THEN PSet_CV := Cfg_MinCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"350\">\n<CData>\n\tIF (OSet_CV &gt; Cfg_MaxCV) THEN OSet_CV := Cfg_MaxCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"351\">\n<CData>\n\tIF (OSet_CV &lt; Cfg_MinCV) THEN OSet_CV := Cfg_MinCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"352\">\n<CData>\n\tIF (Inp_OvrdCV &gt; Cfg_MaxCV) THEN Inp_OvrdCV := Cfg_MaxCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"353\">\n<CData>\n\tIF (Inp_OvrdCV &lt; Cfg_MinCV) THEN Inp_OvrdCV := Cfg_MinCV; END_IF;\n</CData>\n</Line>\n<Line Number=\"354\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"355\">\n<CData>\n// ##### V3.5-02: Copy CV to CVOper when loop is in init.\n</CData>\n</Line>\n<Line Number=\"356\">\n<CData>\nIF (Inp_UseCVInitVal) THEN\n</CData>\n</Line>\n<Line Number=\"357\">\n<CData>\n\tOSet_CV := Val_CVOut;\n</CData>\n</Line>\n<Line Number=\"358\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"359\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"360\">\n<CData>\n// Deviation Limits Settings Tracking\n</CData>\n</Line>\n<Line Number=\"361\">\n<CData>\nIF (Cfg_SetTrack) THEN\n</CData>\n</Line>\n<Line Number=\"362\">\n<CData>\n\tPSet_HiHiDevLim := Val_HiHiDevLim;  OSet_HiHiDevLim := Val_HiHiDevLim;\n</CData>\n</Line>\n<Line Number=\"363\">\n<CData>\n\tPSet_HiDevLim   := Val_HiDevLim;    OSet_HiDevLim   := Val_HiDevLim;\n</CData>\n</Line>\n<Line Number=\"364\">\n<CData>\n\tPSet_LoDevLim   := Val_LoDevLim;    OSet_LoDevLim   := Val_LoDevLim;\n</CData>\n</Line>\n<Line Number=\"365\">\n<CData>\n\tPSet_LoLoDevLim := Val_LoLoDevLim;  OSet_LoLoDevLim := Val_LoLoDevLim;\n</CData>\n</Line>\n<Line Number=\"366\">\n<CData>\nELSE\n</CData>\n</Line>\n<Line Number=\"367\">\n<CData>\n// ##### V3.0-04: Corrected assignments in following 8 THENs.\n</CData>\n</Line>\n<Line Number=\"368\">\n<CData>\n\tIF (PSet_HiHiDevLim &lt; 0.0) THEN PSet_HiHiDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"369\">\n<CData>\n\tIF (PSet_HiDevLim &lt; 0.0) THEN PSet_HiDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"370\">\n<CData>\n// ##### V3.0-02: Reversed sense of Lo, LoLo Deviation Limits.\n</CData>\n</Line>\n<Line Number=\"371\">\n<CData>\n\tIF (PSet_LoDevLim &gt; 0.0) THEN PSet_LoDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"372\">\n<CData>\n\tIF (PSet_LoLoDevLim &gt; 0.0) THEN PSet_LoLoDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"373\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"374\">\n<CData>\n\tIF (OSet_HiHiDevLim &lt; 0.0) THEN OSet_HiHiDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"375\">\n<CData>\n\tIF (OSet_HiDevLim &lt; 0.0) THEN OSet_HiDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"376\">\n<CData>\n// ##### V3.0-02: reverse sense of Lo, LoLo Deviation Limits.\n</CData>\n</Line>\n<Line Number=\"377\">\n<CData>\n\tIF (OSet_LoDevLim &gt; 0.0) THEN OSet_LoDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"378\">\n<CData>\n\tIF (OSet_LoLoDevLim &gt; 0.0) THEN OSet_LoLoDevLim := 0.0; END_IF;\n</CData>\n</Line>\n<Line Number=\"379\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"380\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"381\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"382\">\n<CData>\n// Deviation Threshold Status/Gate Processing\n</CData>\n</Line>\n<Line Number=\"383\">\n<CData>\nHiHiDevGate.Inp := Wrk_PIDE.DevHHAlarm;\n</CData>\n</Line>\n<Line Number=\"384\">\n<CData>\nP_Gate(HiHiDevGate);\n</CData>\n</Line>\n<Line Number=\"385\">\n<CData>\nSts_HiHiDev := HiHiDevGate.Out;\n</CData>\n</Line>\n<Line Number=\"386\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"387\">\n<CData>\nHiDevGate.Inp := Wrk_PIDE.DevHAlarm;\n</CData>\n</Line>\n<Line Number=\"388\">\n<CData>\nP_Gate(HiDevGate);\n</CData>\n</Line>\n<Line Number=\"389\">\n<CData>\nSts_HiDev := HiDevGate.Out;\n</CData>\n</Line>\n<Line Number=\"390\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"391\">\n<CData>\nLoDevGate.Inp := Wrk_PIDE.DevLAlarm;\n</CData>\n</Line>\n<Line Number=\"392\">\n<CData>\nP_Gate(LoDevGate);\n</CData>\n</Line>\n<Line Number=\"393\">\n<CData>\n// ##### V3.0-05: Corrected Low Dev status handling.\n</CData>\n</Line>\n<Line Number=\"394\">\n<CData>\nSts_LoDev := LoDevGate.Out;\n</CData>\n</Line>\n<Line Number=\"395\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"396\">\n<CData>\nLoLoDevGate.Inp := Wrk_PIDE.DevLLAlarm;\n</CData>\n</Line>\n<Line Number=\"397\">\n<CData>\nP_Gate(LoLoDevGate);\n</CData>\n</Line>\n<Line Number=\"398\">\n<CData>\nSts_LoLoDev := LoLoDevGate.Out;\n</CData>\n</Line>\n<Line Number=\"399\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"400\">\n<CData>\n// Alarm Processing\n</CData>\n</Line>\n<Line Number=\"401\">\n<CData>\nHiHiDev.Cfg_PCmdClear := Cfg_PCmdClear;   HiHiDev.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"402\">\n<CData>\nHiDev.Cfg_PCmdClear := Cfg_PCmdClear;     HiDev.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"403\">\n<CData>\nLoDev.Cfg_PCmdClear := Cfg_PCmdClear;     LoDev.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"404\">\n<CData>\nLoLoDev.Cfg_PCmdClear := Cfg_PCmdClear;   LoLoDev.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"405\">\n<CData>\nIntlkTrip.Cfg_PCmdClear := Cfg_PCmdClear; IntlkTrip.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"406\">\n<CData>\nFail.Cfg_PCmdClear := Cfg_PCmdClear;      Fail.PCfg_AllowExist := 1;\n</CData>\n</Line>\n<Line Number=\"407\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"408\">\n<CData>\nP_Alarm(HiHiDev);\n</CData>\n</Line>\n<Line Number=\"409\">\n<CData>\nP_Alarm(HiDev);\n</CData>\n</Line>\n<Line Number=\"410\">\n<CData>\nP_Alarm(LoDev);\n</CData>\n</Line>\n<Line Number=\"411\">\n<CData>\nP_Alarm(LoLoDev);\n</CData>\n</Line>\n<Line Number=\"412\">\n<CData>\nP_Alarm(IntlkTrip);\n</CData>\n</Line>\n<Line Number=\"413\">\n<CData>\nP_Alarm(Fail);\n</CData>\n</Line>\n<Line Number=\"414\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"415\">\n<CData>\nSts_AlmInh := ((HiHiDev.Sts_AlmInh OR HiDev.Sts_AlmInh OR LoDev.Sts_AlmInh) OR (LoLoDev.Sts_AlmInh OR IntlkTrip.Sts_AlmInh OR Fail.Sts_AlmInh));\n</CData>\n</Line>\n<Line Number=\"416\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"417\">\n<CData>\n// Not Ready, Available\n</CData>\n</Line>\n<Line Number=\"418\">\n<CData>\nErr_Timer := HiHiDevGate.Sts_Err OR HiDevGate.Sts_Err OR LoDevGate.Sts_Err OR LoLoDevGate.Sts_Err;\n</CData>\n</Line>\n<Line Number=\"419\">\n<CData>\nErr_Alarm := (HiHiDev.Sts_Err OR HiDev.Sts_Err OR LoDev.Sts_Err or LoLoDev.Sts_Err) OR (Fail.Sts_Err or IntlkTrip.Sts_Err);\n</CData>\n</Line>\n<Line Number=\"420\">\n<CData>\nSts_Err := ((Err_RatioLim AND Sts_Casc AND Cfg_HasRatio) OR Err_SPLim OR Err_PVEU OR Err_CVLim) OR (Err_CVEU OR Err_Timer OR Err_DB OR Err_Alarm);\n</CData>\n</Line>\n<Line Number=\"421\">\n<CData>\n// ##### V3.1-00: Added Not Ready reason bits (Nrdy_xxx)\n</CData>\n</Line>\n<Line Number=\"422\">\n<CData>\nNrdy_NoMode := 0;\n</CData>\n</Line>\n<Line Number=\"423\">\n<CData>\nNrdy_IOFault := Sts_PVBad OR Sts_FFBad OR Sts_HandFdbkBad OR Sts_CVBad;\n</CData>\n</Line>\n<Line Number=\"424\">\n<CData>\nNrdy_Init := Inp_UseCVInitVal AND Cfg_InitToMan;\n</CData>\n</Line>\n<Line Number=\"425\">\n<CData>\nNrdy_CfgErr := Sts_Err;\n</CData>\n</Line>\n<Line Number=\"426\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"427\">\n<CData>\nSts_NotRdy := (Nrdy_Intlk OR Nrdy_IOFault OR Nrdy_Init) OR (Nrdy_Disabled OR Nrdy_CfgErr);\n</CData>\n</Line>\n<Line Number=\"428\">\n<CData>\nSts_Available := Sts_Prog AND NOT Sts_NotRdy;\n</CData>\n</Line>\n<Line Number=\"429\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"430\">\n<CData>\n// Val_Sts Enumeration\n</CData>\n</Line>\n<Line Number=\"431\">\n<CData>\nVal_Sts := 0;\n</CData>\n</Line>\n<Line Number=\"432\">\n<CData>\nIF Sts_Disabled THEN Val_Sts := 33;\n</CData>\n</Line>\n<Line Number=\"433\">\n<CData>\nELSIF Sts_Casc THEN\n</CData>\n</Line>\n<Line Number=\"434\">\n<CData>\n\tIF Cfg_HasRatio THEN\n</CData>\n</Line>\n<Line Number=\"435\">\n<CData>\n\t\tVal_Sts := 4;\n</CData>\n</Line>\n<Line Number=\"436\">\n<CData>\n\tELSE\n</CData>\n</Line>\n<Line Number=\"437\">\n<CData>\n\t\tVal_Sts := 3;\n</CData>\n</Line>\n<Line Number=\"438\">\n<CData>\n\tEND_IF;\n</CData>\n</Line>\n<Line Number=\"439\">\n<CData>\nELSIF Sts_Auto THEN Val_Sts := 2;\n</CData>\n</Line>\n<Line Number=\"440\">\n<CData>\nELSIF Sts_Man THEN Val_Sts := 1;\n</CData>\n</Line>\n<Line Number=\"441\">\n<CData>\nELSE Val_Sts := 0;\n</CData>\n</Line>\n<Line Number=\"442\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"443\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"444\">\n<CData>\n// Val_State Enumeration\n</CData>\n</Line>\n<Line Number=\"445\">\n<CData>\nIF Sts_Initializing THEN Val_State := 15;\n</CData>\n</Line>\n<Line Number=\"446\">\n<CData>\nELSIF Sts_Hand THEN Val_State := 14;\n</CData>\n</Line>\n<Line Number=\"447\">\n<CData>\nELSIF Sts_IntlkCV THEN Val_State := 13;\n</CData>\n</Line>\n<Line Number=\"448\">\n<CData>\nELSIF Sts_WindupHi THEN Val_State := 9;\n</CData>\n</Line>\n<Line Number=\"449\">\n<CData>\nELSIF Sts_WindupLo THEN Val_State := 8;\n</CData>\n</Line>\n<Line Number=\"450\">\n<CData>\nELSIF Sts_CVClamped THEN Val_State := 7;\n</CData>\n</Line>\n<Line Number=\"451\">\n<CData>\nELSIF Sts_SPClamped THEN Val_State := 6;\n</CData>\n</Line>\n<Line Number=\"452\">\n<CData>\nELSIF Sts_RatioClamped THEN Val_State := 5;\n</CData>\n</Line>\n<Line Number=\"453\">\n<CData>\nELSIF (Sts_Auto OR Sts_Casc) THEN\n</CData>\n</Line>\n<Line Number=\"454\">\n<CData>\n\tIF (Sts_ZCDBOn) THEN\n</CData>\n</Line>\n<Line Number=\"455\">\n<CData>\n\t\tVal_State := 1;\n</CData>\n</Line>\n<Line Number=\"456\">\n<CData>\n\tELSE\n</CData>\n</Line>\n<Line Number=\"457\">\n<CData>\n\t\tVal_State := 2;\n</CData>\n</Line>\n<Line Number=\"458\">\n<CData>\n\tEND_IF;\n</CData>\n</Line>\n<Line Number=\"459\">\n<CData>\nELSE Val_State := 0;\n</CData>\n</Line>\n<Line Number=\"460\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"461\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"462\">\n<CData>\n// Val_Fault Enumeration\n</CData>\n</Line>\n<Line Number=\"463\">\n<CData>\nIF Sts_Err THEN Val_Fault := 34;\n</CData>\n</Line>\n<Line Number=\"464\">\n<CData>\nELSIF Sts_Fail THEN Val_Fault := 32;\n</CData>\n</Line>\n<Line Number=\"465\">\n<CData>\nELSIF Nrdy_Intlk THEN Val_Fault := 29;\n</CData>\n</Line>\n<Line Number=\"466\">\n<CData>\nELSIF Sts_HiHiDev THEN Val_Fault := 28;\n</CData>\n</Line>\n<Line Number=\"467\">\n<CData>\nELSIF Sts_LoLoDev THEN Val_Fault := 27;\n</CData>\n</Line>\n<Line Number=\"468\">\n<CData>\nELSIF Sts_HiDev THEN Val_Fault := 23;\n</CData>\n</Line>\n<Line Number=\"469\">\n<CData>\nELSIF Sts_LoDev THEN Val_Fault := 22;\n</CData>\n</Line>\n<Line Number=\"470\">\n<CData>\nELSE Val_Fault := 0;\n</CData>\n</Line>\n<Line Number=\"471\">\n<CData>\nEND_IF;\n</CData>\n</Line>\n<Line Number=\"472\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"473\">\n<CData>\n// #####V3.1-00: Added SrcQ enums\n</CData>\n</Line>\n<Line Number=\"474\">\n<CData>\nWrk_SrcQ := Inp_PVSrcQ;\n</CData>\n</Line>\n<Line Number=\"475\">\n<CData>\nIF (Inp_PVUncertain AND (Wrk_SrcQ &lt; 16)) THEN Wrk_SrcQ := 16; END_IF;\n</CData>\n</Line>\n<Line Number=\"476\">\n<CData>\nIF (Inp_PVBad AND (Wrk_SrcQ &lt; 32)) THEN Wrk_SrcQ := 34; END_IF;\n</CData>\n</Line>\n<Line Number=\"477\">\n<CData>\nIF (Inp_CVIOFault AND (Wrk_SrcQ &lt; 32)) THEN Wrk_SrcQ := 34; END_IF;\n</CData>\n</Line>\n<Line Number=\"478\">\n<CData>\nSrcQ_IO := Wrk_SrcQ;\n</CData>\n</Line>\n<Line Number=\"479\">\n<CData>\nSrcQ := Wrk_SrcQ;\n</CData>\n</Line>\n<Line Number=\"480\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"481\">\n<CData>\n// Notification Value 0=no alarm, 1=ack/reset reqd, 2=Low/acked, 3=Low/unacked, 4=Med/acked, 5=Med/unacked, 6=High/acked, 7=High/unacked, 8=Urgent/acked, 9=Urgent/undacked\n</CData>\n</Line>\n<Line Number=\"482\">\n<CData>\nWrk_Notify := 0;\n</CData>\n</Line>\n<Line Number=\"483\">\n<CData>\nIF (HiHiDev.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := HiHiDev.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"484\">\n<CData>\nIF (HiDev.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := HiDev.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"485\">\n<CData>\nIF (LoDev.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := LoDev.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"486\">\n<CData>\nIF (LoLoDev.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := LoLoDev.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"487\">\n<CData>\nIF (IntlkTrip.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := IntlkTrip.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"488\">\n<CData>\nIF (Fail.Val_Notify&gt;Wrk_Notify) THEN Wrk_Notify := Fail.Val_Notify; END_IF;\n</CData>\n</Line>\n<Line Number=\"489\">\n<CData>\n// ##### V3.1-00: Val_Notify split from reset readies.\n</CData>\n</Line>\n<Line Number=\"490\">\n<CData>\nWrk_Notify.0 := ((HiHiDev.Val_Notify.0 OR HiDev.Val_Notify.0 OR LoDev.Val_Notify.0) OR (LoLoDev.Val_Notify.0 OR IntlkTrip.Val_Notify.0 OR Fail.Val_Notify.0));\n</CData>\n</Line>\n<Line Number=\"491\">\n<CData>\nVal_Notify := Wrk_Notify;\n</CData>\n</Line>\n<Line Number=\"492\">\n<CData>\n// ##### V3.0-03: Interlock shed 'latch' now clears automatically on Interlocks OK.\n</CData>\n</Line>\n<Line Number=\"493\">\n<CData>\nRdy_Reset := ((HiHiDev.Rdy_Reset OR HiDev.Rdy_Reset OR LoDev.Rdy_Reset) OR (LoLoDev.Rdy_Reset OR IntlkTrip.Rdy_Reset OR Fail.Rdy_Reset));\n</CData>\n</Line>\n<Line Number=\"494\">\n<CData>\nRdy_ResetAckAll := ((HiHiDev.Rdy_Ack OR HiDev.Rdy_Ack OR LoDev.Rdy_Ack) OR (LoLoDev.Rdy_Ack OR IntlkTrip.Rdy_Ack OR Fail.Rdy_Ack) OR Rdy_Reset);\n</CData>\n</Line>\n<Line Number=\"495\">\n<CData>\n</CData>\n</Line>\n<Line Number=\"496\">\n<CData>\n//END\n</CData>\n</Line>\n<Line Number=\"497\">\n<CData>\n</CData>\n</Line>\n</STContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear Ownership. clear \"lurking\" Commands.\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPRESCAN (POWERUP) HANDLING\n============================================================\nOn Prescan, set the Ownership to NO OWNER (0).\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(PSet_Owner)CLR(Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n\n#####  V3.0-05  2014-02-28:  Added Fail alarm to bits cleared  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)[OTU(PCmd_Casc) OTU(PCmd_Auto) OTU(PCmd_Man) ,OTU(PCmd_Acq) OTU(PCmd_Rel) OTU(PCmd_Lock) OTU(PCmd_Unlock) ,OTU(PCmd_HiHiDevSuppress) OTU(PCmd_HiHiDevUnsuppress) OTU(PCmd_HiDevSuppress) OTU(PCmd_HiDevUnsuppress) ,OTU(PCmd_LoDevSuppress) OTU(PCmd_LoDevUnsuppress) OTU(PCmd_LoLoDevSuppress) OTU(PCmd_LoLoDevUnsuppress) ,OTU(PCmd_IntlkTripSuppress) OTU(PCmd_IntlkTripUnsuppress) OTU(PCmd_FailSuppress) OTU(PCmd_FailUnsuppress) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as the Program Reset Command.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Casc) OTU(OCmd_Auto) OTU(OCmd_Man) ,OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands or Settings, we're not READY for any of them either!\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Rdy_Casc) OTU(Rdy_Auto) OTU(Rdy_Man) ,OTU(Rdy_Bypass) OTU(Rdy_Check) OTU(Rdy_Disable) OTU(Rdy_Enable) ,OTU(Rdy_Reset) OTU(Rdy_ResetAckAll) ,OTU(Rdy_Ratio) OTU(Rdy_SP) OTU(Rdy_CV) OTU(Rdy_OSet) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPOWERUP LOOP MODE, SP and CV HANDLING\n============================================================\nIf the Powerup Loop Mode is invalid, or if set to Cascade when\nCascade is not configured to exist, set the Powerup Loop Mode to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Cfg_HasCasc)EQU(Cfg_PwrupLM,3)CLR(Cfg_PwrupLM);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nIf the Powerup Loop Mode is 3, set the Loop Mode to Cascade.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_HasCasc)EQU(Cfg_PwrupLM,3)OTU(Wrk_Man)OTU(Wrk_Auto)OTL(Wrk_Casc);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nIf the Powerup Loop Mode is 2, set the Loop Mode to Auto.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Cfg_PwrupLM,2)OTU(Wrk_Man)OTL(Wrk_Auto)OTU(Wrk_Casc);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nIf the Powerup Loop Mode is 1, set the Loop Mode to Manual.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Cfg_PwrupLM,1)OTL(Wrk_Man)OTU(Wrk_Auto)OTU(Wrk_Casc);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nIf the Powerup Loop Mode is 0, the Mode, CV, and SP are left in their\nlast (powerdown) states.\n\nIf the Powerup Loop Mode is GREATER THAN 0 (1=Man, 2=Auto, 3=Casc),\nthen set the initial values of SP and CV.\n\n(There are several places to put each of these:  Override Inputs,\nProgram Settings, Operator Settings, plus the Input for the Cascade Mode SP.)\n</CData>\n</Comment>\n<Text>\n<CData>\nGRT(Cfg_PwrupLM,0)[[[XIO(Cfg_HasRatio) ,EQU(Val_Ratio,0.0) ] MOV(Cfg_PwrupSP,Inp_CascSP) ,XIC(Cfg_HasRatio) NEQ(Val_Ratio,0.0) DIV(Cfg_PwrupSP,Val_Ratio,Inp_CascSP) ] ,MOV(Cfg_PwrupSP,PSet_SP) MOV(Cfg_PwrupSP,OSet_SP) MOV(Cfg_PwrupSP,Inp_OvrdSP) ,MOV(Cfg_PwrupSP,Val_SP) MOV(Cfg_PwrupCV,PSet_CV) MOV(Cfg_PwrupCV,OSet_CV) ,MOV(Cfg_PwrupCV,Inp_OvrdCV) MOV(Cfg_PwrupCV,Inp_HandFdbk) MOV(Cfg_PwrupCV,Val_CVOut) MOV(Cfg_PwrupCV,Inp_CVPrev) ,CPT(Inp_CVInitVal,Cfg_PwrupCV/100.0*(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nIf the Powerup Loop Mode was zero, the loop mode must be\nchecked for consistency (only one Wrk_&lt;mode&gt; bit set).\nThis rung makes sure the internal mode bits are consistent in case\nthey were not set above and somehow NO, or MULTIPLE\nloop mode internal latches got set.\nOnly one can be set at a time.  Manual wins, then Auto...\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(Wrk_Man) OTU(Wrk_Auto) ,XIC(Wrk_Auto) ] OTU(Wrk_Casc) ,XIO(Wrk_Man) XIO(Wrk_Auto) XIO(Wrk_Casc) OTL(Wrk_Man) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nThis rung sets the PIDE to attempt to acquire the Autotune on first scan.\nIf Autotune is acquired, the GainTooHigh and GainTooLow bits will be turned off --\nin this case, the HMI_HasAutotune flag is left ON.\nIf Autotune is NOT acquired, the GainTooHigh and GainTooLow bits will both be left on\n(and in normal autotune operation, they will never BOTH be set).\nIf they are both on, the Autotune tag has NOT been added to the\nPIDE sub-AOI, and the HMI_HasAutotune flag is turned OFF.\n\n#####  V3.0-05 2014-02-28: Added ability for user to modify to include Autotune  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTL(HMI_HasAutotune)OTL(Wrk_Autotune.GainTooLarge)OTL(Wrk_Autotune.GainTooSmall)OTL(Wrk_PIDE.AtuneAcquire);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_NavTag\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_8\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"P_Alarm\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"P_Gate\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n<Dependency Name=\"P_Mode\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"P_PIDE_only\" Type=\"AddOnInstructionDefinition\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"