"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2008-03-27T19:50:50.098Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2018-08-31T14:58:51.738Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_VSD\" Revision=\"3.5\" RevisionExtension=\"11 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\nVariable Speed Drive\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Modified handling of internal Speed Reference value limiting.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction controls and monitors a Variable-Speed (AC or DC) Drive\nand provides:\n\n*  Starting drive, stopping drive, jogging drive, setting speed reference and setting direction\n*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed\n*  Detection of Failure to Start, Failure to Stop, Drive Fault/Not Ready\n*  Monitoring of Permissive conditions to allow starting\n*  Monitoring of Interlock conditions to stop drive or prevent starting\n*  Simulation, providing feedback of a working drive while disabling outputs\n*  Monitoring of I/O communication faults\n*  Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault/Not Ready, I/O Fault\n*  Operation in Hand, Maintenance, Override, Program and Operator Modes\n*  \"Available\" status for use by automation logic to know whether drive\n      can be controlled by other objects.\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter Constant=\"false\" DataType=\"P_DescList\" Dimensions=\"1\" Name=\"Ref_FaultCodeList\" Required=\"true\" TagType=\"Base\" Usage=\"InOut\" Visible=\"true\">\n<Description>\n<CData>\nTag containing List of Fault Codes (DINT) and their Descriptions (STRING)\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_SpeedFdbk\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nSpeed Feedbak in Drive Units (typ. 0-32767 = 0 to max freq.)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_LastFaultCode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMost recent drive fault code (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Datalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nAuxiliary Signal (datalink) Input in Drive (raw) Units\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Ready\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is ready to run\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Running\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is Running (active)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_CommandDir\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is commanded Forward, 0=Drive is commanded Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_ActualDir\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is running Forward, 0=Drive is running Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Accelerating\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is accelerating\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Decelerating\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is decelerating\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive has an Alarm Condition (see drive display or manual)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Faulted\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive has Faulted (see drive display or manual)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_AtSpeed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is at commanded speed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_FwdPermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Permissives OK, drive can start Forward\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_FwdNBPermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Permissives OK, drive can start Forward\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_RevPermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Permissives OK, drive can start Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_RevNBPermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Permissives OK, motor can start Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Interlocks OK, drive can start/run\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_NBIntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Interlocks OK, drive can start/run\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Communication Status 0=OK, 1=fail\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Simulate working drive; 0=Start/Stop/ Monitor actual drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Inp_Hand\" ExternalAccess=\"Read/Write\" Name=\"Inp_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Inp_Ovrd\" ExternalAccess=\"Read/Write\" Name=\"Inp_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdCmd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nOverride Mode Command: 0=None, 1=Stop, 2=Start Fwd 3=Start Rev\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdSpeed\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nValue to set Speed Reference in Override Mode (SpeedRef EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdOutDatalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nValue to set Output Datalink in Override Mode (OutDatalink EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Reset drive fault conditions and latched Alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasReverse\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive can be run reverse, 0=Forward only\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasJog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Jog Command enabled/visible, 0=Drive Jog Command not allowed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_AllowLocal\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasRunFdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive provides feedback signal on Inp_Running when running\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseRunFdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive run feedback should be used for failure checking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasSpeedFdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive provides speed feedback on Inp_SpeedFdbk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseSpeedFdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive speed determines running state, 0=state determined by drive Active input bit\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasInpDatalink\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=A signal is connected to Inp_Datalink\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasOutDatalink\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=A signal is connected to Out_Datalink\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFwdPermObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Perm is connected to Inp_FwdPerm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasRevPermObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Perm is connected to Inp_RevPerm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Intlk is connected to Inp_Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasResInhObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_ResInh Restart Inhibit is connected\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasRunTimeObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_RunTime is connected\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrack\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SetTrackOvrdHand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Prog/Oper Settings track Override/Hand speed reference\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Cfg_PCmdClear\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Cfg_ProgDefault\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgDefault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OperStopPrio\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=OCmd_Stop has priority, accepted any time, 0=OCmd_Stop only in Oper, Maint Mode.\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OCmdResets\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=New Oper drive cmd. resets fault,\n0=reset req'd to clear fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OvrdPermIntlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnFailToStart\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnIOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SimScaleEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=In simulation, scale Speed Ref EU to Speed Fdbk EU\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SimScaleRaw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=In simulation, scale Speed Ref EU to raw, then raw to Speed Fdbk EU\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFailToStartAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Start Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFailToStopAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Stop Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkTripAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasDriveFaultAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIOFaultAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStartResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset requied to clear Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStopResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DriveFaultResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStartAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStopAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DriveFaultAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStartSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFail To Start Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStopSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFail To Stop Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInterlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_DriveFaultSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nDrive Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nI/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MinSpdRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum Speed Reference in EU (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxSpdRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum Speed Reference in EU (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n6.00000000e+001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"60.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedRefRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Reference Minimum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedRefRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Reference Maximum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.27670000e+004\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"32767.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedRefEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Reference Minimum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedRefEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Reference Maximum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.30000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"130.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedFdbkRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Feedback Minimum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedFdbkRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Feedback Maximum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n3.27670000e+004\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"32767.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedFdbkEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Feedback Minimum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedFdbkEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nSpeed Feedback Maximum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.30000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"130.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Datalink Minimum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Datalink Maximum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n4.09500000e+003\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"4095.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Datalink Minimum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Datalink Maximum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n4.09500000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"409.5\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMinimum Output Datalink in EU (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum Output Datalink in EU (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"100.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkRawMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOutput Datalink Minimum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkRawMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOutput Datalink Maximum in Drive (raw) Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n4.09500000e+003\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"4095.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOutput Datalink Minimum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOutput Datalink Maximum in Engineering Units (for scaling)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n4.09500000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"409.5\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SimRampT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nTime to ramp speed fdbk when in Simulation (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n10\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"10\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStartT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nTime after Start to get Run Feedback before Fault (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n15\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"15\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailToStopT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nTime after Stop to drop Run Feedback before Fault (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n15\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"15\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ResetPulseT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nTime to pulse Out_Reset to clear drive fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n2\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"2\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_MaxJogT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum jog time (sec, 0=unlimited)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OperKeep\" Radix=\"Binary\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOper keeps control in Prog Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Binary\" Value=\"2#0000_0000\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgKeep\" Radix=\"Binary\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProg keeps control in Oper Mode: .0=Reference, .1=Start/Stop, .2=Fwd/Rev, .3=OutDatalink\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Binary\" Value=\"2#0000_0000\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_SpeedRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting of Speed Reference (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"PSet_OutDatalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Setting of Output Datalink (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"PSet_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Owner Request ID (non-zero) or Release (zero)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_SpeedRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting of Speed Reference (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"OSet_OutDatalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Setting of Output Datalink (EU)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Start\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Start Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Stop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Stop Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Fwd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to set direction to Fowrard\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to set direction to Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.PCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Lock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Lock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Unlock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Reset drive fault and all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStartAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStartSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStartUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStartUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStopAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStopSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStopUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FailToStopUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_DriveFaultAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_DriveFaultSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_DriveFaultUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_DriveFaultUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Drive Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Start\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Start Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Stop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Stop Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Jog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Jog Drive (not cleared by P_VSD!)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Fwd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to set direction to Forward\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Rev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to set direction to Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Bypass all Bypassable Interlocks and Permissives\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Check (not bypass) all Interlocks and Permissives\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Disable Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Enable (allow to run) Drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.MCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.MCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_AcqLock\" ExternalAccess=\"Read/Write\" Name=\"OCmd_AcqLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_UnlockRel\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms and latched Shed conditions\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Out_SpeedRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nDrive Speed Reference in Drive Units (typ. 0-32767 = 0 to max freq.)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Out_Datalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAuxiliary Signal (datalink) Output in Drive (raw) Units\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Run\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Start/Run Drive, 0=Stop Drive (for held starter type)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Stop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Stop Drive, 0=drive left in current state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Start\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Start Drive, 0=drive left in current state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Jog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Jog drive at Jog Speed, --&gt;0=stop jogging\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_ClearFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Attempt to clear Drive Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Fwd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Set drive direction to Forward\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out_Rev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Set drive direction to Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedRef\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nSpeed Reference (target) to drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedFdbk\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nSpeed Feedback (actual) from drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_InpDatalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nInput Datalink value from drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_OutDatalink\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nOutput Datalink value to drive\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedRefEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of Speed Reference = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedRefEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of Speed Reference = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.30000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"130.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedFdbkEUMin\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMinimum of Speed Feedback = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_SpeedFdbkEUMax\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum of Speed Feedback = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.30000000e+002\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"130.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_LastFaultCode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMost recent drive fault code (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ_IO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary I/O (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary Val/Sts (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Cmd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Command 0=None, 1=Stop, 2=StartFwd 3=StartRev 4=JogFwd 5=JogRev\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Feedback 0=Stopped, 1=Running Fwd 2=Running Rev 3=Accelerating 4=Decelerating\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Sts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Confirmed Sts 0? 1=Stop 2=RunF 3=RunR 4=JogF 5=JogR 6=Stopping 7=Starting F 8=Starting R, 33=Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nDevice Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 18=Drive Fault, 32=I/O Fault, 34=Config Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Val\" ExternalAccess=\"Read Only\" Name=\"Val_Mode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Object Owner ID (0=not owned)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Notify\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Alarm Level and Acknowledgement (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Stopped\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive requested to stop and is confirmed stopped\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Starting\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive requested to run and awaiting run feedback\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Running\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive requested to run and is confirmed running\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Stopping\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive requested to stop and awaiting stopped feedback\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Jogging\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive requested to Jog\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_CommandDir\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive commanded to Forward, 0=Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_ActualDir\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive Actual direction is Forward, 0=Reverse\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Accel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive is Accelerating\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Decel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive is Decelerating\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_NotReady\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive is Not Ready (cannot be started)\nCheck alarms, stops, faults\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive has an Alarm (see drive display or manual)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AtSpeed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive is running at reference speed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SpeedLimited\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Speed Reference Setting exceeds configured Max/Min limit\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Available\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Drive available for control by automation (Prog)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassable Interlocks and Permissives are Bypassed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_BypActive\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassing Active (Bypassed or Maintenance)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_NotRdy\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready, see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Disabled by Maintenance\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_CfgErr\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Configuration Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Intlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Interlock Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Perm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Permissive Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_OperPrio\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Operator State 0 Priority Command Requires Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Failure (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: I/O Fault (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Trip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device not Ready: Deivce Tripped (Drive Fault)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_DriveNR\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Note Ready: Drive Not Ready\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Logic Disabled / NO Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_MaintByp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=A Maintenance Bypass is Active, display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AlmInh\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=An Alarm is Shelved, Disabled or Suppressed, display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Error in Config: see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Timer\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Invalid Check or Reset Pulse Time (use 0 to 2147483)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: simulation timer preset: use 0 to 2147483)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Alarm Min On Time, Shelf Time, Severity\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_FdbkRaw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Erron in Config: Speed Fdbk Raw Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_FdbkEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Speed Fdbk EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_RefLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Speed Ref Limit Min &gt; Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_RefEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Speed Ref EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_RefRaw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Speed Ref Raw Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_InpDLRaw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Input Datalink Raw Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_InpDLEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Input Datalink EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_OutDLLim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Output Datalink Limits Min &gt; Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_OutDLEU\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Output Datalink EU Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_OutDLRaw\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Output Datalink Raw Min = Max\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Sts_Hand\" ExternalAccess=\"Read Only\" Name=\"Sts_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Maint\" ExternalAccess=\"Read Only\" Name=\"Sts_Maint\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Ovrd\" ExternalAccess=\"Read Only\" Name=\"Sts_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Prog\" ExternalAccess=\"Read Only\" Name=\"Sts_Prog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Oper\" ExternalAccess=\"Read Only\" Name=\"Sts_Oper\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_ProgOperLock\" ExternalAccess=\"Read Only\" Name=\"Sts_ProgOperLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_NoMode\" ExternalAccess=\"Read Only\" Name=\"Sts_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_MAcqRcvd\" ExternalAccess=\"Read Only\" Name=\"Sts_MAcqRcvd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"FailToStart.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStart\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Failed to Start (One-Shot)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_FailToStart\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fail to Start Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_FailToStart\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Start Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStartDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Start Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStartShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Start Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStart.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStartSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Start Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Failed to Stop\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_FailToStop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fail to Stop Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_FailToStop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Stop Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStopDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Stop Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStopShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Stop Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FailToStop.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_FailToStopSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail to Stop Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive was stopped by an Interlock NOT OK (One-Shot)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Alarm: Drive stopped by an Interlock NOT OK\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_DriveFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault (see drive display or manual)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_DriveFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Alarm: Drive Fault (see drive display or manual)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_DriveFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_DriveFaultDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_DriveFaultShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"DriveFault.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_DriveFaultSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Drive Fault Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nI/O Comm Fault Status (0=OK, 1=Bad)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Start\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Start (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Stop\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Stop (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Jog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Jog (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Fwd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Fwd (enabled HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Rev\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Rev (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Bypass (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Check (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Disable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Enable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Reset (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm or latched Shed condition requires Reset or Ack\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_SpeedRef\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSet_SpeedRef (enables data entry field)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_OSet\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OSets (other than CV) (enables data entry fields)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_VSD\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"P_Mode\" ExternalAccess=\"Read/Write\" Name=\"Mode\">\n<Description>\n<CData>\nDrive Mode Selection\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[67108913,0,0,[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Mode$00$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Mode\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_OvrdOverLock\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ProgDefault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Lock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_AcqLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_UnlockRel\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Maint\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Prog\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Oper\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperSel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_NoMode\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_MAcqRcvd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MAcq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MRel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OAcq\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OUnlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_ORel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Mode\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IOFault\">\n<Description>\n<CData>\nI/O Fault Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAF-nnnnB$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IntlkTrip\">\n<Description>\n<CData>\nInterlock Trip Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAS-nnnnB$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"FailToStop\">\n<Description>\n<CData>\nDrive Failed to Stop Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAS-nnnnA$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"FailToStart\">\n<Description>\n<CData>\nDrive Failed to Start Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAR-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"5\">\n<CData>\n'P_VSD'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[19,'Motor Speed Control$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"19\">\n<CData>\n'Motor Speed Control'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"20\">\n<CData>\n'Variable Speed Drive'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Run\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=Drive should be \"running\", 0=should be \"stopped\"\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_StartRetrigT\">\n<Description>\n<CData>\nTime to pulse start output on start command retrigger (Maint)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_StopRetrigT\">\n<Description>\n<CData>\nTime to pulse stop output on stop command retrigger (Maint)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_RunFdbk\" Radix=\"Decimal\">\n<Description>\n<CData>\nRun Feedback based on mode, simulation, etc. 1=running\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_Notify\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Notify\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Bypass\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Bypassable Permissives and Interlocks are Bypassed flag\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Disabled\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Drive is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"DriveFault\">\n<Description>\n<CData>\nDrive Faulted Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAF-nnnnA$00$00$00$00$00$00$00$00$00$00$00'],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedRefEU\">\n<Description>\n<CData>\nSpeed Reference Engineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[2,'Hz$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"2\">\n<CData>\n'Hz'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_SpeedRef\" Radix=\"Float\">\n<Description>\n<CData>\nWorking copy of Speed Reference (for limiting)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Rev\" Radix=\"Decimal\">\n<Description>\n<CData>\nWorking (internal) Direction 1=Reverse 0=Forward (default)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Jog\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=Jog Drive, 0=Drive not jogging\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ResetT\">\n<Description>\n<CData>\nReset Output Pulse Timer\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ResetONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOne-Shot to fire Reset Timer to ensure min. output ON time.\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SpeedFdbkEU\">\n<Description>\n<CData>\nSpeed Feedback Engineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[2,'Hz$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"2\">\n<CData>\n'Hz'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkLabel\">\n<Description>\n<CData>\nDatalink Output Label displayed on faceplate\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkLabel\">\n<Description>\n<CData>\nDatalink Input Label displayed on faceplate\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OutDatalinkEU\">\n<Description>\n<CData>\nDatalink Output Engineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_8\" ExternalAccess=\"Read/Write\" Name=\"Cfg_InpDatalinkEU\">\n<Description>\n<CData>\nDatalink Input Engineering Units for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_OutDatalink\" Radix=\"Float\">\n<Description>\n<CData>\nSelected Output Datalink setting\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read/Write\" Name=\"Cfg_RevText\">\n<Description>\n<CData>\nName for Reverse Direction, e.g., \"Down\", \"Reverse\"\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[7,'Reverse$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"7\">\n<CData>\n'Reverse'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FwdText\">\n<Description>\n<CData>\nName for Forward Direction, e.g., \"Up\", \"Forward\"\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[7,'Forward$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"7\">\n<CData>\n'Forward'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"Read Only\" Name=\"Wrk_StopT\">\n<Description>\n<CData>\nStop Check Timer (for Fail to Stop)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"Read Only\" Name=\"Wrk_StartT\">\n<Description>\n<CData>\nStart Check Timer (for Fail to Start)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Cmd\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Cmd\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Sts\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Sts\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Fault\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Retrigger\" Radix=\"Decimal\">\n<Description>\n<CData>\nMaint Start issued while running or Stop while stopped\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_Step\" Radix=\"Float\">\n<Description>\n<CData>\nAmount to change simulated Speed Fdbk this scan (ramp)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_ScanTime\" Radix=\"Float\">\n<Description>\n<CData>\nSeconds since previous scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ScanT\">\n<Description>\n<CData>\nScan Timer (milliseconds, always runs)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_SimFdbkTgt\" Radix=\"Float\">\n<Description>\n<CData>\nSpeed Ref converted to Speed Fdbk units for simulation: target speed fdbk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nType identifier for HMI navigation\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"5\">\n<CData>\n'P_VSD'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"Read Only\" Name=\"Wrk_JogT\">\n<Description>\n<CData>\nJog Timer\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"CONTROL\" ExternalAccess=\"None\" Name=\"Wrk_FaultDescFSC\">\n<Description>\n<CData>\nFSC control for Fault Code List search\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,1,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"CONTROL\">\n<DataValueMember DataType=\"DINT\" Name=\"LEN\" Radix=\"Decimal\" Value=\"1\"/>\n<DataValueMember DataType=\"DINT\" Name=\"POS\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EU\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EM\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ER\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"UL\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"IN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FD\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read Only\" Name=\"Val_FaultDesc\">\n<Description>\n<CData>\nDescription of Drive Fault (given LastFaultCode)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_OperKeep3ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOper Keep bit 3 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_OperKeep2ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOper Keep bit 2 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_OperKeep1ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOper Keep bit 1 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_OperKeep0ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOper Keep bit 0 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ProgKeep3ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nProg Keep bit 3 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ProgKeep2ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nProg Keep bit 2 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ProgKeep1ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nProg Keep bit 1 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ProgKeep0ONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nProg Keep bit 0 one-shot store\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SimScaleEUONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nCfg_SimScaleEU became true this scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SimScaleRawONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nCfg_SimScaleRaw became true this scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_SrcQ\" Radix=\"Decimal\">\n<Description>\n<CData>\nRegister for building Source / Quality enumeration\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_NotRdyONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nAssert Stop on One-Shot of Sts_NotRdy\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_NotRdy\" Radix=\"Decimal\">\n<Description>\n<CData>\nDevice Not Ready conditions excluding shed latches\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_StartInhT\">\n<Description>\n<CData>\nLocal Start Inhibit Timer\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_StopInhT\">\n<Description>\n<CData>\nLocal Stop Inhibit Timer\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_NoLongerSim\" Radix=\"Decimal\">\n<Description>\n<CData>\nSwitched from Simulated to Real Drive this scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Hand\" Radix=\"Decimal\">\n<Description>\n<CData>\nPerform Hand Mode alignment with actual device state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_RevCmdRcvd\" Radix=\"Decimal\">\n<Description>\n<CData>\nA Reverse direction command was received this scan.\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_FwdCmdRcvd\" Radix=\"Decimal\">\n<Description>\n<CData>\nA Forward direction command was received this scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nDisabled is asserted; Outputs OFF; Run Status shown but Alarms disabled\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOFF-SCAN (EnableIn is False) STATUS\n============================================================\nHandle \"NO MODE\" Selection using the standard P_Mode AOI (EnableInFalse Routine, false scan required!).\n\nNOTE:  IN ORDER TO AVOID USING AN \"AFI\" (which will generate a routine verify warning),\nTHIS RUNG USES AN XIC of Cfg_PCmdClear, followed by an XIO of the SAME BIT\nto ensure P_Mode is SCANNED FALSE (\"NO MODE\").\n\nTHIS IS NOT DEAD CODE AND MUST APPEAR EXACTLY AS SHOWN FOR PROPER OPERATION!\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)XIO(Cfg_PCmdClear)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nFirst-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTU(PCmd_Start)OTU(PCmd_Stop)OTU(PCmd_Fwd)OTU(PCmd_Rev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(OCmd_Fwd) OTU(OCmd_Rev) ,OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands or Settings, we're not READY for any of them either!\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Rdy_Start) OTU(Rdy_Stop) OTU(Rdy_Jog) ,OTU(Rdy_Fwd) OTU(Rdy_Rev) ,OTU(Rdy_Bypass) OTU(Rdy_Check) OTU(Rdy_Disable) OTU(Rdy_Enable) ,OTU(Rdy_Reset) OTU(Rdy_ResetAckAll) OTU(Rdy_SpeedRef) OTU(Rdy_OSet) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALUES PROCESSING\n============================================================\nThis rung outputs instruction Values:\n\nVal_SpeedFdbk (actual running speed), if not in simulation,\nfrom Input.  If in simulation, simulate disabled drive (stopped).\n</CData>\n</Comment>\n<Text>\n<CData>\n[[EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,XIO(Inp_Sim) XIO(Err_FdbkRaw) CPT(Val_SpeedFdbk,Cfg_SpeedFdbkEUMin+(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)) ,[XIC(Inp_Sim) ,XIC(Err_FdbkRaw) ] CLR(Val_SpeedFdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Values for the scaled speed feedback range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nInputs, including Input Datalink, are updated, even on false rung!\n\nIf the Input Datalink is used, scale the value and report errors.\nIf not used, set value to zero.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_HasInpDatalink) [[EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIO(Err_InpDLRaw) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ] ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLRaw) ] CLR(Val_InpDatalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nThese are the only Config Error bits we're checking in EnableInFalse.\nStill, generate the summary Sts_Err for breadcrumb and Val_Sts.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Err_InpDLRaw) ,XIC(Err_InpDLEU) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nThe Running Status (Sts_Running) bit shows if the drive is running,\neven though the drive is Disabled by being on a false rung.\n\n#####  V3.0-00  2013-06-30:  Modified to use 0.1% of max speed as running point.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)[XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,XIO(Cfg_UseRunFdbk) CMP(ABS(Val_SpeedFdbk)&gt;(0.001*Cfg_SpeedFdbkEUMax)) ]OTE(Sts_Running);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nThe Stopped Status (Sts_Stopped) bit shows if the drive is stopped,\neven though the drive is Disabled by being on a false rung.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Sts_Running)OTE(Sts_Stopped);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nThe remaining actual drive status bits are passed through to Status,\neven though the drive is Disabled by being on a false rung.\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIO(Inp_Sim) XIC(Inp_ActualDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_ActualDir) ,[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,XIO(Inp_Sim) [XIC(Inp_Accelerating) OTE(Sts_Accel) ,XIC(Inp_Decelerating) OTE(Sts_Decel) ,XIC(Inp_AtSpeed) OTE(Sts_AtSpeed) ,XIO(Inp_Ready) OTE(Sts_NotReady) OTE(Nrdy_DriveNR) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\nIf the drive is Faulted, this rung finds the Fault Description for\nthe given Fault Code within the Reference Fault Code List \n(In/Out Parameter).  (The same Fault Code List tag\ncan be referenced by ALL instances of this instruction\nthat use the fault code -- same drive class!!!)\n\n1.  Find the number of entries in the Fault Code List (Array SIZE).\n2.  Search (FSC) the Fault Code List for a matching Code.\n3.  If found, copy the corresponding Description to Val_FaultDesc.\n4.  If NOT found, copy list entry zero (\"No Help Available for this code\").\n\n#####  V3.5-10  2018-04-13:  Added rung to show last drive fault text.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\nVal_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:\n0 = Stopped\n1 = Running Forward\n2 = Running Reverse\n3 = Accelerating\n4 = Decelerating\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Stopped) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Sts_Running) XIC(Sts_ActualDir) MOV(1,Val_Fdbk) ,XIC(Sts_Running) XIO(Sts_ActualDir) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\nOn powerup (prescan), set drive to stop.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Wrk_Run)OTU(Wrk_Jog);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nReset the fault and command retrigger timers.\n</CData>\n</Comment>\n<Text>\n<CData>\nRES(Wrk_StartT)RES(Wrk_StopT)RES(Wrk_JogT)RES(Wrk_StartRetrigT)RES(Wrk_StopRetrigT);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\nOutputs are cleared on Prescan.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Out_Start) OTU(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\nShow the drive as Disabled and Not Ready, not Available, and with no\nMaintenance Bypass breadcrumb.\nClear speed reference and output datalink values.\nShow the enumerated drive command as NONE.\nShow the enumerated drive status as DISABLED.\nShow the enumberated drive fault status as NONE, except show\nas CONFIG ERR if there is a configuration error.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTL(Sts_Disabled) OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_NoMode) OTU(Nrdy_Disabled) OTU(Nrdy_Intlk) OTU(Nrdy_Perm) ,OTU(Nrdy_OperPrio) OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,OTU(Sts_Starting) OTU(Sts_Stopping) OTU(Sts_Jogging) ,CLR(Val_SpeedRef) CLR(Val_OutDatalink) ,CLR(Val_Cmd) MOV(33,Val_Sts) CLR(Val_Fault) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) MOV(34,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED SOURCE / QUALITY VALUES\n============================================================\nSource and Quality for Input / Output values / status (SrcQ_IO)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) XIO(Cfg_HasSpeedFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(20,SrcQ);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\nClear the Alarms and the Notify Status, and show the Alarms Inhibited breadcrumb.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Alm_FailToStart) OTU(Alm_FailToStop) OTU(Alm_IntlkTrip) OTU(Alm_DriveFault) OTU(Alm_IOFault) ,OTU(Sts_FailToStart) OTU(Sts_FailToStop) OTU(Sts_IntlkTrip) OTU(Sts_DriveFault) OTU(Sts_IOFault) ,OTL(Sts_AlmInh) CLR(Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"RLL\">\n<Description>\n<CData>\nNormal Scan: control / monitor Variable-Speed Drive\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n============================================================\nP_VSD :  PROCESS -- VARIABLE SPEED DRIVE\n============================================================\nRevision 3.5-11 Release  2018-08-31:  See V3.5-xx Release Notes for details.\nV1.x, V2.x, V3.0 Revision History archived.\nV3.1-00  2014-07-08:  Modified to use P_Alarm, P_Mode V3.1. Added\nNot Ready reason bits (Nrdy_Xxxxx), source/quality values\n(SrcQ). Modified default Parameter values\nV3.1-01  2014-09-03:  Exposed jog, faill timers ACC/PRE (read-only). Corrections\nto Nrdy_ trip and reset logic. Using P_Alarm, P_Mode V3.1-01.\nV3.1-02  2014-09-30:  Unchanged, but using P_Alarm V3.1-02.\nV3.1-03  2015-01-16;  Modified stop retriggering to handle asynchronous Prog mode owner.\nV3.1-04 Patch01  2015-09-25:  Modified Val_SpeedFdbk generation when Cfg_HasSpeedFdbk = 0.\nChanged description, use of Cfg_UseSpeedFdbk.\nModified to correct issue with loss of run feedback.\nV3.1-05  2016-01-22:  Added Prescan check for OperKeep and ProgKeep both set.\nV3.5-01  2016-01-29:  Unchanged, but using P_Alarm V3.5-01.\nV3.5-02  2016-03-22:  Modified to eliminate oscillating Out_Stop on Drive Not Ready.\nV3.5-04  2016-09-30:  Modified to handle Jog vs. Local Control; modified to align\nwith actual device state on transition from Sim to real drive.\nV3.5-09  2018-01-17:  Modified to correct indication of motor RUNNING status in HAND\nmode, regardless of interlock/stop conditions.\nV3.5-10  2018-04-17:  Clear Jog Command when Jog expires or Stop Command\nreceived. Retain Fault Text after fault clears.\nV3.5-11  2018-08-31:  Modified handling of internal Speed Reference value limiting.\n============================================================\nThis Instruction controls and monitors a Variable-Speed Drive (AC or DC) and provides:\n\n*  Starting, stopping, jogging of drive, setting speed reference and direction\n*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed\n*  Detection of Failure to Start, Failure to Stop, Drive Fault\n*  Monitoring of Permissive conditions to allow starting\n* Monitoring of Interlock conditions to stop / prevent starting\n* Simulation, providing feedback of a working drive while disabling outputs\n* Monitoring of I/O communication faults\n* Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault, I/O Fault\n* Option to automatically reset faults and alarms when operator commands\nmotor to start or stop\n* Supports HMI \"breadcrumbs\" for Alarm Inhibited, Bad Configuration,\nNot Ready, Maintenance Bypass Active\n* \"Available\" status for use by automation logic to know whether motor\ncan be controlled by other objects.\n\nModes are provided by a P_Mode Add-On Instruction instance.\nAlarms are provided by P_Alarm Add-On Instruction instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n============================================================\nSHOW LOCAL STRINGS\n============================================================\nThe STRINGs containing the text associated with each instance of this\ninstruction cannot be Input or Output Parameters, because STRINGs are not\n 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)\n\nIn order to make it easier to find and configure these STRINGs, this rung\nwas added.  THE JMP (and the LBL on the following rung)\nMUST NOT BE REMOVED!!!\n\nTo view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click\nto bring up the context menu and select \"Open Instruction Logic\".\nThis rung will appear with the STRING values for the selected instance.\nYou may double-click the STRING values here to modify them as well.\n\n#####  V3.0-00  2013-06-30:  Added Val_FaultDesc to strings shown by this rung.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nJMP(SkipText)[CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag) LOWER(Cfg_FwdText,Cfg_RevText) LOWER(Cfg_SpeedRefEU,Cfg_SpeedFdbkEU) ,LOWER(Cfg_InpDatalinkLabel,Cfg_InpDatalinkEU) LOWER(Cfg_OutDatalinkLabel,Cfg_OutDatalinkEU) LOWER(Inf_Lib,Inf_Type) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING\n============================================================\nThis rung handles received Mode Inputs and Commands:\n\nNOTE:  All Commands for Mode, Alarm are aliased directly to the\ncorresponding Commands in the contained P_Mode and P_Alarm AOIs.\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipText)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles simple First-Come First-Served Ownership Arbitration.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCONFIGURATION PROCESSING\n============================================================\nIf the device is configured to not HAVE device feedback input (engineer),\nit cannot be USE the feedback for fail checking (maintenance).\n\n#####  V3.0-00  2013-06-30:  Add Cfg_AllowLocal.  Cannot allow  #####\n#####  local start/stop  if run feedback does not exist to monitor for it.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nIf the device is configured to not HAVE speed feedback input (engineer),\nit cannot be USE the feedback (maintenance).\n\n#####  V3.0-00  2013-06-30:   Added Cfg_Has/UseSpeedFdbk.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Cfg_HasSpeedFdbk)OTU(Cfg_UseSpeedFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING: \"ASPECT\" OWNERSHIP\n============================================================\nUsing the Mode determined above, and the Cfg_OperKeep and\nCfg_ProgKeep bits, determine who (Prog or Oper) \"owns\"\neach of the Device's \"aspects\":\nSpeed Reference (.0), Start/Stop (.1),\nForward/Reverse (.2), and Output Datalink (.3).\n\nThe bits within Cfg_OperKeep and Cfg_ProgKeep determine which \"aspects\"\n(sub-functions of this AOI) are retained by the Operator in Program Mode,\nor by the Program in Operator Mode (respectively).\n\nAll aspects (functions) may be \"kept\" (basically locking the Operator/Program Mode\nselection, rendering it moot --  you get to explain how it works to your operators!!!),\nbut it is NOT allowed to have any given function retained by BOTH Operator and\nProgram.  This rung ensures that no function is \"kept\" by both Oper and Prog.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_OperKeep.0) ONS(Wrk_OperKeep0ONS) OTU(Cfg_ProgKeep.0) ,XIC(Cfg_OperKeep.1) ONS(Wrk_OperKeep1ONS) OTU(Cfg_ProgKeep.1) ,XIC(Cfg_OperKeep.2) ONS(Wrk_OperKeep2ONS) OTU(Cfg_ProgKeep.2) ,XIC(Cfg_OperKeep.3) ONS(Wrk_OperKeep3ONS) OTU(Cfg_ProgKeep.3) ,XIC(Cfg_ProgKeep.0) ONS(Wrk_ProgKeep0ONS) OTU(Cfg_OperKeep.0) ,XIC(Cfg_ProgKeep.1) ONS(Wrk_ProgKeep1ONS) OTU(Cfg_OperKeep.1) ,XIC(Cfg_ProgKeep.2) ONS(Wrk_ProgKeep2ONS) OTU(Cfg_OperKeep.2) ,XIC(Cfg_ProgKeep.3) ONS(Wrk_ProgKeep3ONS) OTU(Cfg_OperKeep.3) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nThese rungs get Configuration data (such as timer presets) and distribute as needed.\nNote that some Configuration data are used directly in-place.\n\nEnter the time (in seconds) for the Drive to successfully start before declaring a fault.\nEnter the time (in seconds) for the Drive to successfully stop before declaring a fault.\nEnter the time (in seconds) for the Drive Fault Reset output to be pulsed when a reset is received.\n(The reset pulse time is also used for pulsing Start or Stop\noutput on a start or stop command retrigger in Maintenance.)\n\nIf the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the\nor clear the Timer Preset (as appropriate) and flag it.  Note that a negative timer preset will fault the controller!!!\n\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[MUL(Cfg_FailToStartT,1000,Wrk_StartT.PRE) XIC(Wrk_StartT.PRE.31) MOV(2147483647,Wrk_StartT.PRE) ,MUL(Cfg_FailToStopT,1000,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,MUL(Cfg_ResetPulseT,1000,Wrk_ResetT.PRE) XIC(Wrk_ResetT.PRE.31) CLR(Wrk_ResetT.PRE) ,MUL(Cfg_MaxJogT,1000,Wrk_JogT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_StartT.PRE,Wrk_StartInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StartRetrigT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StopRetrigT.PRE) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles the reports of all Bad Configuration Status.\nIndividual bits are provided for various status:\nBad Raw Scaling configs\nBad Engineering Units Scaling configs\nBad Min or Max Speed Reference clamp limit\nBad simulation speed ramp time\nBad timer config from (rung above)\nBad Alarm config (from P_Alarm)\nBad Cfg_OperKeep / Cfg_ProgKeep config\n\nThen a summary Bad Config status is provided, simply an OR of the individual bits.\n\n#####  V3.0-00  2013-06-30:   Added Cfg_HasSpeedFdbk  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_HasSpeedFdbk) [EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,EQU(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) OTE(Err_RefEU) ,EQU(Cfg_SpeedRefRawMax,Cfg_SpeedRefRawMin) OTE(Err_RefRaw) ,XIC(Cfg_HasInpDatalink) [EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIC(Cfg_HasOutDatalink) [LEQ(Cfg_OutDatalinkMax,Cfg_OutDatalinkMin) OTE(Err_OutDLLim) ,EQU(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkEUMin) OTE(Err_OutDLEU) ,EQU(Cfg_OutDatalinkRawMax,Cfg_OutDatalinkRawMin) OTE(Err_OutDLRaw) ] ,[LEQ(Cfg_MaxSpdRef,Cfg_MinSpdRef) ,LES(Cfg_MinSpdRef,0.0) ] OTE(Err_RefLim) ,LES(Cfg_SimRampT,0) OTE(Err_Sim) ,XIC(Err_Timer) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(DriveFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Values for the scaled speed reference range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the configuration of another block so the VSD's range\n and other block's range are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMax) ,LES(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMax) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Values for the scaled speed feedback range.\nIf this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,\nthe values are swapped so the the EUMax Value is always greater than the EUMin Value.\nThis makes the HMI bargraph and trend coding easier, and provides values\nthat can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSETTINGS PROCESSING\n============================================================\nThis rung handles received Program Settings:\n\nFirst, handle clamping of the Program Output Datalink Setting.\n(Clamping of the Speed Reference is handled below.)\n\nThen, if the Mode is Program and the Operator does not retain the Output Datalink,\nor if the Mode is Operator but the Program retains the Output Datalink,\nuse the Program Setting for the Output Datalink.\n\nThe Program Setting for the Speed Reference is handled similarly.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(PSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,PSet_OutDatalink) ,LES(PSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,PSet_OutDatalink) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.3) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.3) ] MOV(PSet_OutDatalink,Wrk_OutDatalink) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.0) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.0) ] MOV(PSet_SpeedRef,Wrk_SpeedRef) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles received Operator Settings:\n\nFirst, handle clamping of the Operator Output Datalink Setting.\n(Clamping of the Speed Reference is handled below.)\n\nThen, if the Mode is Operator and the Program does not retain the Output Datalink,\nor if the Mode is Maintenance,\nor if the Mode is Program but the Operator retains the Output Datalink,\nuse the Operator Setting for the Output Datalink.\n\nThe Operator Setting for the Speed Reference is handled similarly.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(OSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,OSet_OutDatalink) ,LES(OSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,OSet_OutDatalink) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.3) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.3) ] MOV(OSet_OutDatalink,Wrk_OutDatalink) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.0) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.0) ] MOV(OSet_SpeedRef,Wrk_SpeedRef) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles Override Mode for Output Datalink and Speed Reference.\n\nFirst, handle clamping of the Override Mode Output Datalink Input.\n(Clamping of the Speed Reference is handled below.)\nThen, if the Mode is Override, use the Override Output Datalink Input\nand the Override Speed Reference Input.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Inp_OvrdOutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,Inp_OvrdOutDatalink) ,LES(Inp_OvrdOutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,Inp_OvrdOutDatalink) ,XIC(Sts_Ovrd) MOV(Inp_OvrdSpeed,Wrk_SpeedRef) MOV(Inp_OvrdOutDatalink,Wrk_OutDatalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\nReady to receive a new OSet_SpeedRef if tracking is NOT enabled,\nor we're in Operator or Maintenance Mode, or,\nif we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) XIO(Cfg_ProgKeep.0) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.0) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(Rdy_SpeedRef);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\nReady to receive other Operator Settings (OSet_xxx) if tracking is NOT enabled,\nor we're in Operator or Maintenance Mode.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) XIO(Cfg_ProgKeep.3) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.3) ]OTE(Rdy_OSet);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE FEEDBACK PROCESSING\n============================================================\nIn preparation for ramping the simulated speed feedback, this rung\ndetermines the time since the previous scan, using a non-stop TON timer.\nWhen we get here, we read the accumulator (in milliseconds, so\ndivide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have\nincremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nIf the device is in Hand Mode, or if the device was switched from\nsimulated to real THIS SCAN (ONS), we need to align the object\nstate with the actual state of the drive.\n\n#####  V3.5-04  2016-09-30:  Added this rung and Wrk_Hand bit to ensure instruction  #####\n#####  aligns with actual state of the drive on transistion from Sim to Real.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ]OTE(Wrk_Hand);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSPEED FEEDBACK PROCESSING\n============================================================\nIf not in simulation and scaling config is valid, the speed feedback is scaled from the raw Input.\n\nIf the drive provides no speed feedback:\n1. If the drive is running, copy the working Speed Reference to the Speed Feedback\nfor display on the Graphic Symbol.  (Speed Feedback will be HIDDEN on the Faceplate!)\n2.  If the drive is stopped, cllear the Speed Feedback to zero for display.\n\n#####  V3.0-00  2013-06-30:  Added Cfg_HasSpeedFdbk  #####\n#####  V3.0-05  2014-05-20:  Modified to prevent both Simulation  #####\n#####  scaling bits from being set at the same time.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Added logic for Cfg_HasSpeedFdbk = 0  #####\n#####  V3.5-04  2016-09-30:  Modified to ensure instruction  #####\n#####  aligns with actual state of the drive on transistion from Sim to Real.  #####\n#####  V3.5-11  2018-08-31:  Modified handling of internal Speed Reference value limiting.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)XIO(Err_FdbkRaw)XIC(Cfg_HasSpeedFdbk)[XIC(Cfg_SimScaleEU) ONS(Wrk_SimScaleEUONS) OTU(Cfg_SimScaleRaw) ,XIC(Cfg_SimScaleRaw) ONS(Wrk_SimScaleRawONS) OTU(Cfg_SimScaleEU) ,CPT(Val_SpeedFdbk,(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Wrk_Hand) [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Val_SpeedFdbk,Wrk_SpeedRef) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SpeedRef,(Val_SpeedFdbk-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ,XIC(Cfg_SimScaleRaw) XIO(Cfg_SimScaleEU) CPT(Wrk_SpeedRef,(Inp_SpeedFdbk-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\nCheck the selected speed reference against the configured Maximum and Minimum\nallowed reference limits and ensure the speed is within limits.\nBe sure the speed reference is not negative.  This object supports reversing\nby command only; negative speed reference is NOT supported!\n\n#####  V3.5-11  2018-08-31:  Modified handling of internal Speed Reference value limiting.  #####\n#####  (Moved this rung up from further below.)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_SpeedRef,Cfg_MaxSpdRef) MOV(Cfg_MaxSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,Cfg_MinSpdRef) MOV(Cfg_MinSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,0.0) CLR(Wrk_SpeedRef) ]OTE(Sts_SpeedLimited);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSPEED FEEDBACK PROCESSING\n============================================================\nIf not in simulation and scaling config is valid, the speed feedback is scaled from the raw Input.\n\nIf the drive provides no speed feedback:\n1. If the drive is running, copy the working Speed Reference to the Speed Feedback\nfor display on the Graphic Symbol.  (Speed Feedback will be HIDDEN on the Faceplate!)\n2.  If the drive is stopped, cllear the Speed Feedback to zero for display.\n\n#####  V3.0-00  2013-06-30:  Added Cfg_HasSpeedFdbk  #####\n#####  V3.0-05  2014-05-20:  Modified to prevent both Simulation  #####\n#####  scaling bits from being set at the same time.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Added logic for Cfg_HasSpeedFdbk = 0  #####\n#####  V3.5-04  2016-09-30:  Modified to ensure instruction  #####\n#####  aligns with actual state of the drive on transistion from Sim to Real.  #####\n#####  V3.5-11  2018-08-31:  Modified handling of internal Speed Reference value limiting.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)XIO(Err_FdbkRaw)[XIO(Cfg_HasSpeedFdbk) [XIC(Wrk_RunFdbk) MOV(Wrk_SpeedRef,Val_SpeedFdbk) ,XIO(Wrk_RunFdbk) CLR(Val_SpeedFdbk) ] ,JMP(SkipSpeedSim) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\nIf the Speed Feedback scaling config values are invalid, just clear\nVal_SpeedFdbk and skip the actual speed feedback processing.\n\n#####  V3.0-00  2013-06-30:   Added Cfg_HasSpeedFdbk  #####\n#####  V3.1-04 Patch01  2015-09-25:  Moved (Cfg_HasSpeedFdbk = 0) processing to previous rung.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Inp_Sim) [XIC(Cfg_SimScaleEU) XIC(Err_RefEU) ,XIC(Cfg_SimScaleRaw) [XIC(Err_FdbkRaw) ,XIC(Err_RefEU) ] ] ]CLR(Val_SpeedFdbk)JMP(SkipSpeedSim);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\nIf in simulation, simulate accel/decel.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Inp_Sim)[[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Wrk_SpeedRef,Wrk_SimFdbkTgt) ,[XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_SimFdbkTgt,(Wrk_SimFdbkTgt-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ] ,[XIO(Wrk_Run) XIO(Wrk_Jog) ,XIO(Wrk_Rev) XIO(Sts_ActualDir) ,XIC(Wrk_Rev) XIC(Sts_ActualDir) ] CLR(Wrk_SimFdbkTgt) ,GRT(Cfg_SimRampT,0) [CPT(Wrk_Step,Cfg_MaxSpdRef/Cfg_SimRampT*Wrk_ScanTime) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ,LEQ(Cfg_SimRampT,0) MOV(1.50000000e+038,Wrk_Step) ,CMP(ABS(Val_SpeedFdbk-Wrk_SimFdbkTgt)&lt;=Wrk_Step) MOV(Wrk_SimFdbkTgt,Val_SpeedFdbk) ,CMP((Val_SpeedFdbk-Wrk_SimFdbkTgt)&gt;Wrk_Step) SUB(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ,CMP((Wrk_SimFdbkTgt-Val_SpeedFdbk)&gt;Wrk_Step) ADD(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"22\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nINPUT DATALINK PROCESSING\n============================================================\nScale the Input Datalink (if we have one) to its engineering units.\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipSpeedSim)[XIO(Err_InpDLEU) XIC(Cfg_HasInpDatalink) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLEU) ] CLR(Val_InpDatalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"23\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nRUN FEEDBACK PROCESSING\n============================================================\nIf the drive is NOT being simulated and it HAS and IS USING a run feedback,\nuse the state of the run feedback input as the drive run state.\n\nIf the device is being simulated or has no feedback,\nuse the (real or simulated) speed feedback to provide \"fake\" run feedback.\n\n#####  V3.0-00  2013-06-30:  Modified to use 0.1% of max speed as running point.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Cfg_UseSpeedFdbk) CMP(ABS(Val_SpeedFdbk)&gt;(0.001*Cfg_SpeedFdbkEUMax)) ,XIO(Cfg_UseSpeedFdbk) [XIC(Wrk_StartRetrigT.DN) ,XIC(Wrk_StopRetrigT.TT) ] ] ]OTE(Wrk_RunFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"24\" Type=\"N\">\n<Comment>\n<CData>\nThis rung copies the drive Status Word bits to external Status parameters of the instruction.\nWhen this instruction is in simulation, simulated status is generated to \"act like\" a drive.\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,[XIO(Inp_Sim) [XIC(Inp_ActualDir) OTL(Sts_ActualDir) ,XIO(Inp_ActualDir) OTU(Sts_ActualDir) ] ,XIC(Inp_Sim) EQU(Val_SpeedFdbk,0.0) [XIO(Wrk_Rev) OTL(Sts_ActualDir) ,XIC(Wrk_Rev) OTU(Sts_ActualDir) ] ] ,[XIO(Inp_Sim) XIC(Inp_Accelerating) ,XIC(Inp_Sim) LES(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Accel) ,[XIO(Inp_Sim) XIC(Inp_Decelerating) ,XIC(Inp_Sim) GRT(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Decel) ,XIO(Inp_Sim) XIC(Inp_Alarm) OTE(Sts_Alarm) ,XIO(Inp_Sim) XIO(Inp_Ready) OTE(Sts_NotReady) ,[XIO(Inp_Sim) XIC(Inp_AtSpeed) ,XIC(Inp_Sim) EQU(Wrk_SimFdbkTgt,Val_SpeedFdbk) NEQ(Wrk_SimFdbkTgt,0.0) ] OTE(Sts_AtSpeed) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"25\" Type=\"N\">\n<Comment>\n<CData>\nVal_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:\n0 = Stopped\n1 = Running Forward\n2 = Running Reverse\n3 = Accelerating\n4 = Decelerating\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Wrk_RunFdbk) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Wrk_RunFdbk) XIC(Sts_ActualDir) MOV(1,Val_Fdbk) ,XIC(Wrk_RunFdbk) XIO(Sts_ActualDir) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"26\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nINTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING\n============================================================\nThe Bypass Command bypasses the Bypassable Permissives and Interlocks.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Bypass)OTU(OCmd_Bypass)OTL(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"27\" Type=\"N\">\n<Comment>\n<CData>\nThe Check Command enables checking of ALL\nPermissives and Interlocks (cancels the bypass).\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Check)OTU(OCmd_Check)OTU(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"28\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.\nBypassing is ACTIVE if Bypass selected OR in Maintenance Mode,\nor in Override Mode if Override Bypassing is configured.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"29\" Type=\"N\">\n<Comment>\n<CData>\nIf a Maintenance Bypass function is active, display the Maintenance Bypass\nIndicator (triangle symbol) on the graphic symbol.  Bypass functions are:\n*  Interlock / Permissive Bypass function is enabled\n*  Motor HAS run feedback designated by engineer, but\nmaintenance has selected to NOT USE run feedback\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"30\" Type=\"N\">\n<Comment>\n<CData>\nReady for Interlock / Permissive Bypass if not bypassed.\nReady to cancel Bypass (resume checking) if bypassed.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Wrk_Bypass) OTE(Rdy_Bypass) ,XIC(Wrk_Bypass) OTE(Rdy_Check) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"31\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE DISABLE/ENABLE COMMAND HANDLING\n============================================================\nThe Disable Command disables the Drive.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Mode.Rdy_MRel)OTL(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"32\" Type=\"N\">\n<Comment>\n<CData>\nThe Enable Command cancels the Disable and enables the Drive.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Enable)OTU(MCmd_Enable)XIC(Mode.Rdy_MRel)OTU(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"33\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Disabled flag is set, the Drive is DISABLED.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_Disabled)OTE(Sts_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"34\" Type=\"N\">\n<Comment>\n<CData>\nReady to Disable device if in Maintenance Mode and device is NOT Disabled.\nReady to Enable device if in Maintenance Mode and device IS Disabled.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Mode.Rdy_MRel)[XIO(Wrk_Disabled) OTE(Rdy_Disable) ,XIC(Wrk_Disabled) OTE(Rdy_Enable) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"35\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM RESET COMMAND HANDLING\n============================================================\nThis rung handles the Alarm Reset Input and Commands\nand the \"Reset and Ack All\" Operator Command.\n\nThis rung processes received Reset Commands from:\n\n1.  The Operator via HMI Operator Command, or\n2.  Higher-level strategies via Program Command\n3.  Pushbuttons or other block via Input\n4.  Resets initiated by other device Operator Commands (if configured to do so)\nand forwards the Reset to ALL Alarms and latched Shed conditions.\n\nThe reset starts the Reset Timer (One-Shot Off-Delay)\nto ensure the output is held on for at least the minimum time.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Reset) OTU(OCmd_Reset) ,[XIC(OCmd_Start) ,XIC(OCmd_Jog) ,XIC(OCmd_Stop) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ] ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_DriveFaultAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ,XIC(PCmd_Reset) [XIC(Cfg_PCmdClear) OTU(PCmd_Reset) ,NOP() ] ,XIC(Inp_Reset) ONS(Wrk_ResetONS) ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_StartT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_OperPrio) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ,TOF(Wrk_ResetT,?,?) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"36\" Type=\"N\">\n<Comment>\n<CData>\nThe Hold Timer \"done\" bit comes on immediately and stays on\nfor the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_ResetT.DN)[XIC(Inp_Faulted) XIO(Inp_Sim) OTE(Out_ClearFault) ,OTL(DriveFault.PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"37\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDRIVE FORWARD / REVERSE COMMAND HANDLING\n============================================================\nThe Reverse Command sets drive to run in reverse direction.\n\n#####  V3.5-09  2018-01-17: Modified to prevent start if co-commanded direction not permitted.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(PCmd_Rev) [XIC(Cfg_PCmdClear) OTU(PCmd_Rev) ,NOP() ] [XIC(Sts_Prog) XIO(Cfg_OperKeep.2) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.2) ] ,XIC(OCmd_Rev) OTU(OCmd_Rev) [XIC(Sts_Oper) XIO(Cfg_ProgKeep.2) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.2) ] ,EQU(Inp_OvrdCmd,3) XIC(Sts_Ovrd) ]OTE(Wrk_RevCmdRcvd)XIC(Cfg_HasReverse)[XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ]XIC(Inp_RevNBPermOK)OTL(Wrk_Rev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"38\" Type=\"N\">\n<Comment>\n<CData>\nThe Forward Command sets drive to run in forward direction.\n\n#####  V3.5-09  2018-01-17: Modified to prevent start if co-commanded direction not permitted.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[[XIC(PCmd_Fwd) [XIC(Cfg_PCmdClear) OTU(PCmd_Fwd) ,NOP() ] ,XIO(PCmd_Rev) XIO(Cfg_PCmdClear) ] [XIC(Sts_Prog) XIO(Cfg_OperKeep.2) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.2) ] ,XIC(OCmd_Fwd) OTU(OCmd_Fwd) [XIC(Sts_Oper) XIO(Cfg_ProgKeep.2) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.2) ] ,EQU(Inp_OvrdCmd,2) XIC(Sts_Ovrd) ] OTE(Wrk_FwdCmdRcvd) [XIO(Sts_Running) ,[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) ] ,XIO(Cfg_HasReverse) ]OTU(Wrk_Rev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"39\" Type=\"N\">\n<Comment>\n<CData>\nForward / Reverse direction can be toggled if the drive is in Operator or Maintenance\nand is not Disabled, and if configured to allow reversing.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Oper) XIO(Cfg_ProgKeep.2) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.2) ]XIO(Wrk_Disabled)XIC(Cfg_HasReverse)[XIO(Wrk_Rev) [XIO(Sts_Running) ,[XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_RevNBPermOK) ] OTE(Rdy_Rev) ,XIC(Wrk_Rev) [XIO(Sts_Running) ,[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) ] OTE(Rdy_Fwd) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"40\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDRIVE START / STOP COMMAND HANDLING\n============================================================\nThe drive is NOT READY TO RUN if:\n* Interlocks are not OK and not bypassed;\n* Non-bypassable Interlocks are not OK;\n* Permissives are not OK and not bypassed,\nor Non-Bypassable Permissives are not OK, \nand the motor is not already starting or running;\n* The drive (not simulated) reports that it is faulted;\n* There's an I/O failure and the motor is NOT being simulated;\n* The motor has a Fail to Start that has not been reset;\n* The drive is disabled (by Maintenance);\n* This instruction instance has a configuration error.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n#####  V3.5-02  2016-03-22:  Modified to eliminate oscillating Out_Stop on Drive Not Ready.  #####\n#####  V3.5-09  2018-01-17:  Modified to ensure HAND running shows status RUNNING.  #####\n#####  Modified to prevent start if co-commanded direction not permitted.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Nrdy_NoMode)[XIC(Sts_Disabled) OTE(Nrdy_Disabled) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[[XIO(Inp_FwdPermOK) XIO(Sts_BypActive) ,XIO(Inp_FwdNBPermOK) ] XIO(Wrk_Rev) ,[XIO(Inp_RevPermOK) XIO(Sts_BypActive) ,XIO(Inp_RevNBPermOK) ] XIC(Wrk_Rev) ] XIO(Sts_Starting) XIO(Sts_Running) OTE(Nrdy_Perm) ,XIO(Inp_Sim) [XIC(Inp_Faulted) OTE(Sts_DriveFault) OTE(Nrdy_Trip) ,XIO(Inp_Ready) OTE(Nrdy_DriveNR) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"41\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDRIVE START / STOP COMMAND HANDLING\n============================================================\nThe drive is NOT READY TO RUN if:\n* Interlocks are not OK and not bypassed;\n* Non-bypassable Interlocks are not OK;\n* Permissives are not OK and not bypassed,\nor Non-Bypassable Permissives are not OK, \nand the motor is not already starting or running;\n* The drive (not simulated) reports that it is faulted;\n* There's an I/O failure and the motor is NOT being simulated;\n* The motor has a Fail to Start that has not been reset;\n* The drive is disabled (by Maintenance);\n* This instruction instance has a configuration error.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_NotRdy) ,XIC(Nrdy_OperPrio) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"42\" Type=\"N\">\n<Comment>\n<CData>\nThe motor is AVAILABLE to be run by automation if it is in PROGRAM\nMode and the \"Not Ready\" status is cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Prog)XIO(Sts_NotRdy)OTE(Sts_Available);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"43\" Type=\"N\">\n<Comment>\n<CData>\nIf we're not timing an HMI or programmed Start or Stop,\nand there's no sealed-in fail-to-start or fail-to-stop,\nand if Local Start/Stop Control is permitted,\nand if we are using run feedback (not in simulation),\ndetect a local start or stop transition and track state with it.\n(Don't track the Start if conditions do not allow the motor to run\nor a Jog operation is active.)\n\n#####  V3.0-00  2013-06-30:  NEW RUNG.  Added Cfg_AllowLocal, check for local start/stop  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n#####  V3.5-04  2016-09-30:  Modified to ignore Jog operation when Local control permitted.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_StartInhT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_AllowLocal)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_Jog)[XIC(Inp_Running) XIO(Sts_NotRdy) OTL(Wrk_Run) ,[XIO(Inp_Running) ,XIC(Sts_NotRdy) ] OTU(Wrk_Run) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"44\" Type=\"N\">\n<Comment>\n<CData>\nThese next several rungs, in priority order, determine whether\nthe drive should be running, jogging or stopped.\n\nIf a Drive START command is received in Operator, Program or Maintenance\nMode, or if in Override Mode and the Override State is RUN, mark the Drive to RUN.\nPermissives must be OK or bypassed to start the Drive (Interlocks are checked below...).\nThe drive must be READY (or in simulation), and the drive can't already be jogging.\n(Modes are mutually exclusive, thus handling the priority.)\n\n#####  V3.0-02  2013-09-10:  Modified to ensure Out_Start always pulses whenever  #####\n#####  a start command is received, regardless of run feedback state.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Start) OTU(OCmd_Start) [XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ] ,XIC(PCmd_Start) [XIC(Cfg_PCmdClear) OTU(PCmd_Start) ,NOP() ] [XIC(Sts_Prog) XIO(Cfg_OperKeep.1) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.1) ] ,[EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Wrk_Rev) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIO(Wrk_Rev) ] XIC(Sts_Ovrd) ]XIO(Sts_NotRdy)XIO(Wrk_Jog)[XIO(Wrk_Run) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ,OTL(Wrk_Run) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"45\" Type=\"N\">\n<Comment>\n<CData>\nThis rung determines if the Drive SHOULD BE JOGGING.  This is when:\n\n* The Operator is requesting to Jog\n* The Drive is in OPER or MAINT\n* Permissives and Interlocks are OK or bypassed if in OPER\n* Non-Bypassable Interlocks and Permissives are OK,\n* The drive is Ready (or in simulation), AND\n* The drive is not otherwise requested to RUN\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Jog)[XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ]XIO(Sts_NotRdy)XIO(Wrk_Run)OTL(Wrk_Jog);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"46\" Type=\"N\">\n<Comment>\n<CData>\nIf the drive is being jogged, run the Jog Timer.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_Jog)TON(Wrk_JogT,?,?);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"47\" Type=\"N\">\n<Comment>\n<CData>\nIf the drive is changed to a Mode other than Oper or Maint,\nor if the Jog command goes away,\nor if the Jog command does not clear within the Maximum Jog Time,\nstop jogging.\n\n#####  V3.5-10  2018-04-13:  Clear Jog Command when Jog expires or Stop Command received.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIO(Sts_Oper) ,XIC(Cfg_ProgKeep.1) ] XIO(Sts_Maint) [XIO(Sts_Prog) ,XIO(Cfg_OperKeep.1) ] ,XIO(OCmd_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(Wrk_Jog)OTU(OCmd_Jog);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"48\" Type=\"N\">\n<Comment>\n<CData>\nIf a Drive STOP command is received in Operator, Program or Maintenance\nMode, or if in Override Mode and the Override State is STOP,\nmark the Drive TO STOP (jogging or running).\n\n#####  V3.0-00  2013-06-30:  Added Cfg_OperStopPrio, priority operator stop  #####\n#####  V3.0-02  2013-09-10:  Modified to ensure Out_Stop always pulses whenever  #####\n#####  a stop command is received or the motor goes \"not ready\",  #####\n#####  regardless of run feedback state.  #####\n#####  V3.0-05 2014-05-20:  Modified to use \"Retrigger\" function for Oper and Maint (for de-energize only).  #####\n#####  V3.0-06 2014-06-12:  Modified to use \"Retrigger\" function for Oper and Maint (for de-energize only).  #####\n#####  V3.0-07 2014-06-30:  Modified to one-shot assert stop retrigger on Not Ready status.  #####\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-03  2015-01-16:   Modified stop retriggering to handle asynchronous Prog mode owner.  #####\n#####  V3.5-10  2018-04-13:  Clear Jog Command when Jog expires or Stop Command received.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Stop) OTU(OCmd_Stop) [XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ,XIC(Sts_Maint) ,XIC(Cfg_OperStopPrio) [XIO(Sts_Oper) ,XIC(Cfg_ProgKeep.1) ] XIO(Sts_Maint) [XIO(Sts_Prog) ,XIO(Cfg_OperKeep.1) ] OTL(Nrdy_OperPrio) ] ,[XIC(PCmd_Stop) [XIC(Cfg_PCmdClear) OTU(PCmd_Stop) ,NOP() ] ,XIO(PCmd_Start) XIO(Cfg_PCmdClear) ] [XIC(Sts_Prog) XIO(Cfg_OperKeep.1) ,XIC(Sts_Oper) XIC(Cfg_ProgKeep.1) ] ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Sts_NotRdy) ][[XIC(Wrk_Run) ,XIC(Wrk_Jog) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] ONS(Wrk_NotRdyONS) ] OTL(Wrk_Retrigger) RES(Wrk_StopRetrigT) ,OTU(Wrk_Run) OTU(Wrk_Jog) OTU(OCmd_Jog) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"49\" Type=\"N\">\n<Comment>\n<CData>\nHigher Priority: HAND wins over other Modes:\nIf in Hand, have the Drive follow the RunFeedback.\n\n#####  V3.0-00  2013-06-30:   Removed check of Cfg_UseRunFdbk -- uses run feedback  based on speed fdbk  #####\n#####  V3.5-04  2016-09-30:  Modified to align with device when going from SIM to real drive.  #####\n#####  V3.5-09  2018-01-17:  Modified to ensure HAND running shows status RUNNING.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Hand) ,XIC(S:FS) ][XIC(Wrk_RunFdbk) OTL(Wrk_Run) ,XIO(Wrk_RunFdbk) OTU(Wrk_Run) ,XIC(Inp_CommandDir) OTU(Wrk_Rev) ,XIO(Inp_CommandDir) OTL(Wrk_Rev) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"50\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDRIVE START RETRIGGER AND FAIL TO START DETECTION\n============================================================\nIf the drive SHOULD BE RUNNING, run a Start Timer to check for Fail to Start,\n and run a Retrigger timer to pulse the Start output if needed.\n\n#####  V3.0-00  2013-06-30:   Moved Maintenance check to next rung and  #####\n#####  feedback check to this rung in order  to allow timer  #####\n#####  use for newly added Local Start / Stop detection function.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n\n@@@@@  The TON on the second branch is doubled to ensure it goes  @@@@@\n@@@@@  the same scan it is enabled if its preset is zero.  @@@@@\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Run) ,XIC(Wrk_Jog) ][TON(Wrk_StartT,?,?) ,TON(Wrk_StartRetrigT,?,?) TON(Wrk_StartRetrigT,?,?) ,XIO(Wrk_RunFdbk) TON(Wrk_StartInhT,?,?) ,XIC(Wrk_StartRetrigT.DN) OTU(Wrk_Retrigger) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"51\" Type=\"N\">\n<Comment>\n<CData>\nIf the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,\nshow the motor as \"FAILED TO START\"\n\n#####  V3.0-00  2013-06-30:  See comment on previous rung.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_StartT.DN)XIO(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStart);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"52\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDRIVE STOP RETRIGGER AND FAIL TO STOP DETECTION\n============================================================\nIf the drive SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop,\n and run a Retrigger timer to pulse the Stop output if needed.\n\n#####  V3.0-00  2013-06-30:  Modified for handling of local start/stop.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n\n@@@@@  The TON on the second branch is doubled to ensure it goes  @@@@@\n@@@@@  true the same scan it is enabled if its preset is zero.  @@@@@\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_Run)XIO(Wrk_Jog)[TON(Wrk_StopT,?,?) ,TON(Wrk_StopRetrigT,?,?) TON(Wrk_StopRetrigT,?,?) ,XIC(Wrk_RunFdbk) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_StopRetrigT.DN) OTU(Wrk_Retrigger) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"53\" Type=\"N\">\n<Comment>\n<CData>\nIf the Stop Timer times out and the motor run feedback (or simulated feedback)\nnever showed \"stopped\", show the motor as \"FAILED TO STOP\"\n\n#####  V3.0-00  2013-06-30:   Modified for handling of local start/stop.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified to correct issue with loss of run feedback.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_StopT.DN)XIC(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStop);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"54\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSHED ON FAULT LOGIC\n============================================================\nThis rung handles latching in of conditions which are configured to cause\ndrive to shed (de-energize).\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"55\" Type=\"N\">\n<Comment>\n<CData>\nIf a shed condition is latched in above, de-energize the drive.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.5-09  2018-01-17:  Modified to ensure HAND running shows status RUNNING.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Nrdy_OperPrio) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_Run)OTU(Wrk_Jog);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"56\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE COMMAND ENUMERATED VALUE\n============================================================\nVal_Cmd is the command currently being processed:\n0 = None\n1 = Stop\n2 = Start Forward\n3 = Start Reverse\n4 = Jog Forward\n5 = Jog Reverse\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Cmd) ,XIO(Wrk_Run) XIO(Wrk_Jog) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_Run) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] [XIC(Sts_CommandDir) MOV(2,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(3,Wrk_Cmd) ] ,XIC(Wrk_Jog) XIO(Wrk_RunFdbk) [XIC(Sts_CommandDir) MOV(4,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(5,Wrk_Cmd) ] ,MOV(Wrk_Cmd,Val_Cmd) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"57\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOUTPUT GENERATION\n============================================================\nIf the Drive is NOT SIMULATED, generate the appropriate outputs for the Drive.\n\nIf the Drive should be running, is not faulted and not in hardwired control, energize Out_Run.\nAlso, energize Out_Start until we get feedback that the Drive is running.\n\nIf the Drive should be stopped and is not in hardwired control and the feedback shows the Drive\nis NOT stopped, or if the Stop command to the drive has been retriggered,\nenergize the Out_Stop output to stop the Drive.\n\nFinally, if the drive is not simulated, energize the appropriate direction output.\n\n#####  V3.5-02  2016-03-22:  Modified to eliminate oscillating Out_Stop on Drive Not Ready.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)[XIO(Sts_NotRdy) [XIC(Wrk_Run) [OTE(Out_Run) ,[XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Start) ] ,XIC(Wrk_Jog) OTE(Out_Jog) ] ,XIO(Wrk_Run) XIO(Wrk_Jog) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Stop) ,XIO(Wrk_Rev) OTE(Out_Fwd) ,XIC(Wrk_Rev) OTE(Out_Rev) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"58\" Type=\"N\">\n<Comment>\n<CData>\nIf the drive is NOT simulated and its scaling config is valid, scale the\nfinal speed reference from engineering units to Raw (drive) Units.\n\nIf the drive is SIMULATED, set the Speed Reference output to ZERO.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) XIO(Err_RefEU) CPT(Out_SpeedRef,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefRawMin) ,[XIC(Inp_Sim) ,XIC(Err_RefEU) ] CLR(Out_SpeedRef) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"59\" Type=\"N\">\n<Comment>\n<CData>\nIf NOT in simulation, the Output Datalink exists, and its scaling is valid,\nthe working value is scaled to generate Out_Datalink.\nIf in simulation, the Output Datalink does not exist, or its scaling is invalid,\nOut_Datalink is cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) CPT(Out_Datalink,(Wrk_OutDatalink-Cfg_OutDatalinkEUMin)*(Cfg_OutDatalinkRawMax-Cfg_OutDatalinkRawMin)/(Cfg_OutDatalinkEUMax-Cfg_OutDatalinkEUMin)+Cfg_OutDatalinkRawMin) ,[XIC(Inp_Sim) ,XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Out_Datalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"60\" Type=\"N\">\n<Comment>\n<CData>\nIf the Output Datalink exists and its scaling is valid, the working value is copied to Val_OutDatalink.\nIf the Output Datalink does not exist, or its scaling is invalid, Val_OutDatalink is cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) MOV(Wrk_OutDatalink,Val_OutDatalink) ,[XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Val_OutDatalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"61\" Type=\"N\">\n<Comment>\n<CData>\nVal_SpeedRef (commanded speed)\n\nBased on Mode and Tracking settings, copy the Speed\nReference Value back into the Operator and Program Settings.\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(Wrk_SpeedRef,Val_SpeedRef) ,XIC(Cfg_SetTrack) [[XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_SpeedRef,PSet_SpeedRef) MOV(Val_SpeedRef,OSet_SpeedRef) ,MOV(Val_OutDatalink,PSet_OutDatalink) MOV(Val_OutDatalink,OSet_OutDatalink) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"62\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates the Starting, Running, Stopping, Stopped and Jogging Status bits.\n\nIf the Drive is commanded to run (Output on) and the feedback doesn't yet show it running,\nthe Drive is STARTING.\n\nIf the Drive is commanded to run (Output on) and the feedback shows it running,\nthe Drive is RUNNING.\n\nIf the Drive is commanded to stoop (Output off) and the feedback still shows it running,\nthe Drive is STOPPING.\n\nIf the Drive is commanded to stop (Output off) and the feedback shows it has stopped,\nthe Drive is STOPPED.\n\n#####  V3.0-00  2013-06-30:  Removed check of Cfg_UseRunFdbk --  #####\n#####  now uses run feedback  based on speed fdbk  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Run) XIO(Wrk_Jog) [XIO(Wrk_RunFdbk) OTE(Sts_Starting) ,XIC(Wrk_RunFdbk) OTE(Sts_Running) ] ,XIO(Wrk_Run) XIO(Wrk_Jog) [XIC(Wrk_RunFdbk) OTE(Sts_Stopping) ,XIO(Wrk_RunFdbk) OTE(Sts_Stopped) ] ,XIC(Wrk_Jog) OTE(Sts_Jogging) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"63\" Type=\"N\">\n<Comment>\n<CData>\nVal_Sts is the current device status, as determined by this AOI,\nbased on its knowledge of commands executed and feedback.\n(This is the status that should be monitored by, for example, FT Historian.)\n0 = Powerup / Unknown (Hand Mode with no feedback, for example)\n1 = Stopped\n2 = Running Forward\n3 = Running Reverse\n4 = Jogging Forward\n5 = Jogging Reverse\n6 = Stopping\n7 = Starting Forward\n8 = Starting Reverse\n33 = Device Disabled\n\nVal_Fault is the current device fault status, as determined by this AOI,\nbased on its knowledge of commands executed and feedback.\n(This is the fault status that should be monitored by, for example, FT Historian.)\n0 = None\n16 = Fail to Start\n17 = Fail to Stop\n18 = Drive Fault\n32 = I/O Fault (from Input)\n34 = Configuration Error\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_Running) [XIC(Sts_ActualDir) MOV(2,Wrk_Sts) ,XIO(Sts_ActualDir) MOV(3,Wrk_Sts) ] ,XIC(Sts_Jogging) [XIC(Sts_ActualDir) MOV(4,Wrk_Sts) ,XIO(Sts_ActualDir) MOV(5,Wrk_Sts) ] ,XIC(Sts_Stopping) MOV(6,Wrk_Sts) ,XIC(Sts_Starting) [XIC(Sts_CommandDir) MOV(7,Wrk_Sts) ,XIO(Sts_CommandDir) MOV(8,Wrk_Sts) ] ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,XIC(Sts_DriveFault) MOV(18,Wrk_Fault) ,XIC(Nrdy_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Disabled) MOV(33,Wrk_Sts) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"64\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOPERATOR COMMAND READIES\n============================================================\nReady to Start if in Operator Manual, Stopped, and Permissives and Interlocks are OK.\n\nReady to Stop if in Operator Manual and (Running or Starting).\n\n#####  V3.0-06  2014-06-12:  Modified to allow operator retrigger stop.  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ] [XIC(Inp_Ready) ,XIC(Inp_Sim) ] [[XIC(Sts_Stopped) ,XIC(Sts_Maint) XIC(Sts_Running) ] OTE(Rdy_Start) ,XIC(Cfg_HasJog) XIO(Wrk_Run) OTE(Rdy_Jog) ] ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) ,XIC(Sts_Maint) ,XIC(Sts_Prog) XIC(Cfg_OperKeep.1) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_Stopping) OTE(Rdy_Stop) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"65\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nREMAINING DRIVE VALUES AND STATUS\n============================================================\nThis rung copies a number of values from the drive directly\nto their final Value and Status output parameters.\n</CData>\n</Comment>\n<Text>\n<CData>\nNEQ(Inp_LastFaultCode,0)MOV(Inp_LastFaultCode,Val_LastFaultCode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"66\" Type=\"N\">\n<Comment>\n<CData>\nIf the drive is Faulted, this rung finds the Fault Description for\nthe given Fault Code within the Reference Fault Code List \n(In/Out Parameter).  (The same Fault Code List tag\ncan be referenced by ALL instances of this instruction\nthat use the fault code -- same drive class!!!)\n\n1.  Find the number of entries in the Fault Code List (Array SIZE).\n2.  Search (FSC) the Fault Code List for a matching Code.\n3.  If found, copy the corresponding Description to Val_FaultDesc.\n4.  If NOT found, copy list entry zero (\"No Help Available for this code\").\n\n#####  V3.0-00  2013-06-30:  Added rung  #####\n#####  V3.5-10  2018-04-13:  Retain Fault Text after fault clears.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"67\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED SOURCE / QUALITY VALUES\n============================================================\nSource and Quality for Input / Output values / status (SrcQ_IO)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified for correct meaning / handling of  #####\n#####  Cfg_UseSpeedFdbk = 1 (state determined by speed), Cfg_HasRunFdbk = 0  #####\n#####  (state assumed), and Cfg_HasSpeedFdbk = 0 (speed assumed, no feedback).  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,XIC(Cfg_UseSpeedFdbk) MOV(1,Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"68\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\nIf the drive is using run feedback (for state) and has speed feedback, all is live and good.\nIf the drive is using speed feedback to determine run state, state is assumed good.\nIf the drive does not have speed feedback, speed is no-feedback assumed good.\n\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n#####  V3.1-04 Patch01  2015-09-25:  Modified: instruction does not have substitution of speed feedback.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(SrcQ_IO,SrcQ);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"69\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM PROCESSING\n============================================================\nPass the Cfg_PCmdClear configuration down to each P_Alarm instance.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTE(FailToStart.Cfg_PCmdClear)OTE(FailToStop.Cfg_PCmdClear)OTE(IntlkTrip.Cfg_PCmdClear)OTE(DriveFault.Cfg_PCmdClear)OTE(IOFault.Cfg_PCmdClear);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"70\" Type=\"N\">\n<Comment>\n<CData>\nThe various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:\n* If the motor DOES NOT HAVE RUN FEEDBACK, the Fail to Start and Fail to Stop\nalarms will never occur and should not exist.  (If feedback exists, \nthe Fail alarms must be allowed to exist.)\n\nNote that if Cfg_HasRunFdbk is zero, Run Feedback is simulated using the\nSpeed Feedback, if the drive has that!\n\n#####  V3.0-00  2013-06-30:  Added PCfg_AllowExist on P_Alarm 3.0.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTL(IntlkTrip.PCfg_AllowExist) OTL(DriveFault.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasRunFdbk) ,XIC(Cfg_HasSpeedFdbk) ] OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"71\" Type=\"N\">\n<Comment>\n<CData>\nHandle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(FailToStart);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"72\" Type=\"N\">\n<Comment>\n<CData>\nHandle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(FailToStop);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"73\" Type=\"N\">\n<Comment>\n<CData>\nHandle Interlock Trip Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IntlkTrip);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"74\" Type=\"N\">\n<Comment>\n<CData>\nHandle Drive Fault Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(DriveFault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"75\" Type=\"N\">\n<Comment>\n<CData>\nHandle I/O Fault Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IOFault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"76\" Type=\"N\">\n<Comment>\n<CData>\nIf ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit\nsummary status bit (which puts the \"I\" box on the graphic symbol).\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(DriveFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"77\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nNOTIFICATION VALUE\n============================================================\nIndicate the current alarm notification level as the max of any of the alarms,\nand set the low-order bit for reset or ack required:\n0 = Not in alarm, acknowledged\n1 = Not in alarm, unacknowledged or reset required\n2 = Low severity alarm, acknowledged\n3 = Low severity alarm, unacknowledged\n4 = Medium severity alarm, acknowledged\n5 = Medium severity alarm, unacknowledged\n6 = High severity alarm, acknowledged\n7 = High severity alarm, unacknowledged\n8 = Urgent severity alarm, acknowledged\n9 = Urgent severity alarm, unacknowledged\n\n#####  V3.1-00  2014-06-30:  Separated Reset Reqd functions from Val_Notify  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Notify) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(DriveFault.Val_Notify,Wrk_Notify) MOV(DriveFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(DriveFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"78\" Type=\"N\">\n<Comment>\n<CData>\nThis rung identifies:\n* if a latched Shed condition requires a reset in order to run the motor;\n* if that reset or any alarm reset or other reset is required; and\n* if any reset or acknowledge from the operator is required.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx), split from Val_Notify logic (above).  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(FailToStart.Rdy_Ack) ,XIC(FailToStop.Rdy_Ack) ,XIC(IntlkTrip.Rdy_Ack) ,XIC(IOFault.Rdy_Ack) ,XIC(DriveFault.Rdy_Ack) ] ,[XIC(FailToStart.Rdy_Reset) ,XIC(FailToStop.Rdy_Reset) ,XIC(IntlkTrip.Rdy_Reset) ,XIC(DriveFault.Rdy_Reset) ,XIC(IOFault.Rdy_Reset) ,XIC(Nrdy_Trip) ,XIC(Nrdy_OperPrio) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(Rdy_Reset) ]OTE(Rdy_ResetAckAll);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear Ownership, set drive to STOP, clear \"lurking\" Commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPRESCAN (POWERUP) HANDLING\n============================================================\nOn Prescan, set the Ownership to NO OWNER (0).\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(PSet_Owner)CLR(Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING: \"ASPECT\" OWNERSHIP\n============================================================\nUsing the Mode determined above, and the Cfg_OperKeep and\nCfg_ProgKeep bits, determine who (Prog or Oper) \"owns\"\neach of the Device's \"aspects\":\nSpeed Reference (.0), Start/Stop (.1),\nForward/Reverse (.2), and Output Datalink (.3).\n\nThe bits within Cfg_OperKeep and Cfg_ProgKeep determine which \"aspects\"\n(sub-functions of this AOI) are retained by the Operator in Program Mode,\nor by the Program in Operator Mode (respectively).\n\nAll aspects (functions) may be \"kept\" (basically locking the Operator/Program Mode\nselection, rendering it moot --  you get to explain how it works to your operators!!!),\nbut it is NOT allowed to have any given function retained by BOTH Operator and\nProgram.  This rung ensures that no function is \"kept\" by both Oper and Prog.\n\nON PRESCAN:  If both Oper Keep and Prog Keep get set on download or during\ncontroller PROG mode, they are BOTH CLEARED on powerup!!!\n\n#####  V3.1-05  2016-01-22:  New rung in Prescan logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_OperKeep.0) XIC(Cfg_ProgKeep.0) OTU(Cfg_OperKeep.0) OTU(Cfg_ProgKeep.0) ,XIC(Cfg_OperKeep.1) XIC(Cfg_ProgKeep.1) OTU(Cfg_OperKeep.1) OTU(Cfg_ProgKeep.1) ,XIC(Cfg_OperKeep.2) XIC(Cfg_ProgKeep.2) OTU(Cfg_OperKeep.2) OTU(Cfg_ProgKeep.2) ,XIC(Cfg_OperKeep.3) XIC(Cfg_ProgKeep.3) OTU(Cfg_OperKeep.3) OTU(Cfg_ProgKeep.3) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTU(PCmd_Start)OTU(PCmd_Stop)OTU(PCmd_Fwd)OTU(PCmd_Rev);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Start) OTU(OCmd_Stop) OTU(OCmd_Jog) ,OTU(OCmd_Fwd) OTU(OCmd_Rev) ,OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nOn powerup (prescan), set drive to stop.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Wrk_Run)OTU(Wrk_Jog);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nReset the fault condition Shed latches.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Nrdy_OperPrio)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nOutputs are cleared on Prescan.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Out_Start) OTU(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nShow the enumerated drive command as NONE.\nShow the enumerated drive feedback as NONE.\nShow the enumerated drive status as POWERUP / UNKNOWN.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_8\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"P_Alarm\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n<Dependency Name=\"P_Mode\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"P_DescList\" Type=\"DataType\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"