"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2008-03-27T19:50:50.098Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2016-09-16T18:25:58.761Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_ValveSO\" Revision=\"3.5\" RevisionExtension=\"04 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\nSolenoid Operated Valve\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Modified to align\nwith actual device state on transition from Sim to real valve.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction controls and monitors a single solenoid operated\nvalve (two position: opened, closed) and provides:\n\n*  Support for fail open (energize to close) and fail closed (energize to open, default) valves\n*  Monitoring of limit switch feedback, display of actual valve status\n*  Detection of Failure to Open, Failure to Close\n*  Monitoring of Permissive conditions to allow energizing\n*  Monitoring of Interlock conditions to de-energize\n*  Simulation, providing feedback of a working valve while disabling outputs\n*  Monitoring of I/O communication faults\n*  Alarms for Full Stall (didn't move), Transit Stall (didn't reach target position), Interlock Trip, I/O Fault\n*  Operation in Hand, Maintenance, Override, Program and Operator Modes\n*  \"Available\" status for use by automation logic to know whether valve\n      can be controlled by other objects.\n\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_OpenLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nValve Open Limit Switch 1=confirmed OPEN\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_ClosedLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nValve Closed Limit Switch 1=confirmed CLOSED\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_PermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Permissives OK, Valve can energize\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_NBPermOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Permissives OK, valve can energize\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Interlocks OK, valve can energize\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_NBIntlkOK\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Non-Bypassable Interlocks OK, valve can energize\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInput Communication Status 0=OK, 1=fail\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Simulate working valve; 0=Open/Close/ Monitor actual valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Inp_Hand\" ExternalAccess=\"Read/Write\" Name=\"Inp_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Inp_Ovrd\" ExternalAccess=\"Read/Write\" Name=\"Inp_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"true\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Inp_OvrdCmd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\nOverride Mode Command: 0=None, 1=Close, 2=Open\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Reset all fault conditions and latched Alarms\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FailOpen\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Fail Open (energize to close), 0=Fail Closed (energize to open)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasOpenLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve provides an Open Limit Switch signal\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasClosedLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve provides a Closed Limit Switch signal\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseOpenLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Open LS should be used for failure checking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_UseClosedLS\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Closed LS should be used for failure checking\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_LSFail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=both switches ON=fail, 0=both switches OFF=fail\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasPermObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Perm is connected to Inp_Perm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_Intlk is connected to Inp_Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasStatsObj\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Tells HMI a P_ValveStats is monitoring this valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Cfg_PCmdClear\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Cfg_ProgDefault\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ProgDefault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OCmdResets\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=New Oper valve cmd. resets fault,\n0=reset req'd to clear fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnFullStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnTransitStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_ShedOnIOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_OvrdPermIntlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasFullStallAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Full Stall Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasTransitStallAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Transit Stall Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIntlkTripAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Exists\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasIOFaultAlm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm exists and will be checked\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FullStallResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset requied to clear Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_TransitStallResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_ResetReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultResetReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Reset required to clear I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FullStallAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_TransitStallAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_AckReqd\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultAckReqd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Acknowledge required for I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FullStallSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nFull Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_TransitStallSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nTransit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IntlkTripSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nInterlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Cfg_Severity\" ExternalAccess=\"Read/Write\" Name=\"Cfg_IOFaultSeverity\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nI/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SimFdbkT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nDelay to echo back of Open/Closed status when in Simulation (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n2\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"2\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_FullStallT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nAfter command, time with no motion before Fault (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n5\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"5\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"Cfg_TransitStallT\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nAfter command, time to reach position before fault (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n10\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"10\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read/Write\" Name=\"PSet_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Owner Request ID (non-zero) or Release (zero)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Open\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Open Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Close\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Close Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.PCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Lock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Lock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.PCmd_Unlock\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"FullStall.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FullStallAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FullStallSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FullStallUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_FullStallUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Full Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_TransitStallAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_TransitStallSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_TransitStallUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_TransitStallUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Transit Stall Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IntlkTripUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve Interlock Trip Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Ack\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultAck\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Acknowledge I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Suppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultSuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Suppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unsuppress\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnsuppress\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unsuppress I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.PCmd_Unshelve\" ExternalAccess=\"Read/Write\" Name=\"PCmd_IOFaultUnshelve\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Unshelve I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Open\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Open Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Close\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Close Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Bypass all Bypassable Interlocks and Permissives\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Check (not bypass) all Interlocks and Permissives\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Disable Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Enable (allow to energize) Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.MCmd_Acq\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Acq\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.MCmd_Rel\" ExternalAccess=\"Read/Write\" Name=\"MCmd_Rel\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_AcqLock\" ExternalAccess=\"Read/Write\" Name=\"OCmd_AcqLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.OCmd_UnlockRel\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Unlock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Input\" Visible=\"false\"/>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms requiring Reset\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"OCmd_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nOperator Command to Reset all Alarms and latched Shed conditions\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Out\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Energize Valve Solenoid\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ_IO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary I/O (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"SrcQ\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nSource and Quality of primary Val/Sts (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Cmd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Command 0=None, 1=Close, 2=Open\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fdbk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Sts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening,  33=Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Fault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nDevice Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Val\" ExternalAccess=\"Read Only\" Name=\"Val_Mode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_Owner\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Object Owner ID (0=not owned)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"SINT\" ExternalAccess=\"Read Only\" Name=\"Val_Notify\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent Alarm Level and Acknowledgement (enumeration)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Closed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve requested to Close and is confirmed Closed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Opening\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve requested to open and awaiting open feedback\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Opened\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve requested to open and is confirmed Opened\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Closing\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve requested to Close and awaiting Closed feedback\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Available\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve available for control by automation (Prog)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassable Interlocks and Permissives are Bypassed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_BypActive\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Bypassing Active (Bypassed or Maintenance)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_LSFail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Limit Switch Overlap Failure\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_NotRdy\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready, see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Disabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Disabled by Maintenance\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_CfgErr\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Configuration Error\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Intlk\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Interlock Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Perm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Permissive Not OK\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_Fail\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Failure (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: I/O Fault (Shed Requires Reset)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Nrdy_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Device Not Ready: Device Logic Disabled / NO Mode\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_MaintByp\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=A Maintenance Bypass is Active, display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_AlmInh\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=An Alarm is Shelved, Disabled or Suppressed, display icon\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Error in Config: see detail bits for reason\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Timer\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Invalid Check Time (use 0 to 2147483)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Sim\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Invalid Simulation Time (use 0 to 2147483)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Err_Alarm\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Error in Config: Alarm Min On Time, Shelf Time, Severity\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter AliasFor=\"Mode.Sts_Hand\" ExternalAccess=\"Read Only\" Name=\"Sts_Hand\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Maint\" ExternalAccess=\"Read Only\" Name=\"Sts_Maint\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Ovrd\" ExternalAccess=\"Read Only\" Name=\"Sts_Ovrd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Prog\" ExternalAccess=\"Read Only\" Name=\"Sts_Prog\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_Oper\" ExternalAccess=\"Read Only\" Name=\"Sts_Oper\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"true\"/>\n<Parameter AliasFor=\"Mode.Sts_ProgOperLock\" ExternalAccess=\"Read Only\" Name=\"Sts_ProgOperLock\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_NoMode\" ExternalAccess=\"Read Only\" Name=\"Sts_NoMode\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"Mode.Sts_MAcqRcvd\" ExternalAccess=\"Read Only\" Name=\"Sts_MAcqRcvd\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\"/>\n<Parameter AliasFor=\"FullStall.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_FullStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Full Stall (failed to move at all)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_FullStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Full Stall (failed to move at all) Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_FullStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Full Stall Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_FullStallDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Full Stall Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_FullStallShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Full Stall Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"FullStall.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_FullStallSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Full Stall Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_TransitStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Transit Stall (did not reach target position)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_TransitStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve Transit Stall (did not reach target pos.) Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_TransitStall\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Transit Stall Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_TransitStallDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Transit Stall Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_TransitStallShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Transit Stall Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"TransitStall.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_TransitStallSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Transit Stall Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve de-energized by an Interlock NOT OK\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Alarm: Valve de-energized by an Interlock NOT OK\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IntlkTrip\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IntlkTrip.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IntlkTripSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Interlock Trip Alarm has been Suppressed Program\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Inp\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nI/O Comm Fault Status (0=OK, 1=Bad)\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Alm\" ExternalAccess=\"Read/Write\" Name=\"Alm_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Ack\" ExternalAccess=\"Read/Write\" Name=\"Ack_IOFault\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been acknowledged\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Disabled\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultDisabled\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Disabled by Maintenance\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Shelved\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultShelved\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Shelved by Operator\n</CData>\n</Description>\n</Parameter>\n<Parameter AliasFor=\"IOFault.Suppressed\" ExternalAccess=\"Read/Write\" Name=\"Sts_IOFaultSuppressed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Alias\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=I/O Fault Alarm has been Suppressed by Program\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Open\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Open (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Close\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Close (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Bypass\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Bypass (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Check\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Check (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Disable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Disable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Enable\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive MCmd_Enable (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_Reset\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=Ready to receive OCmd_Reset (enables HMI button)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Rdy_ResetAckAll\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\n1=At least one Alarm or latched Shed condition requires Reset or Ack\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_ValveSO\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"P_Mode\" ExternalAccess=\"Read/Write\" Name=\"Mode\">\n<Description>\n<CData>\nValve Mode Selection\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[67108913,0,0,[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Mode$00$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Mode\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_OvrdOverLock\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ProgDefault\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Lock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Acq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Rel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_AcqLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_UnlockRel\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Hand\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Maint\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Ovrd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Prog\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Oper\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_ProgOperSel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_NoMode\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_MAcqRcvd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MAcq\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_MRel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OAcq\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OLock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_OUnlock\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_ORel\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Mode\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IOFault\">\n<Description>\n<CData>\nI/O Fault Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAF-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"IntlkTrip\">\n<Description>\n<CData>\nInterlock Trip Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,500,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAS-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"500\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"TransitStall\">\n<Description>\n<CData>\nValve Transit Stall (moved but did not reach target) Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[8,'XAM-nnnn$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"P_Alarm\" ExternalAccess=\"Read/Write\" Name=\"FullStall\">\n<Description>\n<CData>\nValve Full Stall (did not move) Alarm\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[1985,1000,5,0,0,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[9,'XAOC-nnnn$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"P_Alarm\">\n<DataValueMember DataType=\"BOOL\" Name=\"EnableIn\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EnableOut\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Inp_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_Exists\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_ResetReqd\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AckReqd\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowShelve\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_AllowDisable\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Cfg_PCmdClear\" Value=\"1\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_Severity\" Radix=\"Decimal\" Value=\"1000\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Cfg_AlmMinOnT\" Radix=\"Decimal\" Value=\"5\"/>\n<DataValueMember DataType=\"INT\" Name=\"Cfg_MaxShelfT\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCfg_AllowExist\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Suppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unsuppress\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"PCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"OCmd_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"MCmd_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"SINT\" Name=\"Val_Notify\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_MinToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"Val_SecToUnshelve\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Alm\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Ack\" Value=\"1\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Shelved\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Suppressed\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Disabled\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_AlmInh\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Sts_Err\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Timer\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Err_Severity\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Reset\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Ack\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Shelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Unshelve\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Disable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Enable\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"Rdy_Test\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"P_Alarm\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"9\">\n<CData>\n'P_ValveSO'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[13,'Valve Control$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"13\">\n<CData>\n'Valve Control'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"23\">\n<CData>\n'Solenoid Operated Valve'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Open\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=Requested to OPEN Valve, 0=Requested to CLOSE Valve\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_SimOpenT\">\n<Description>\n<CData>\nSimulation Delay until Opened\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_SimCloseT\">\n<Description>\n<CData>\nSimulation Delay until Closed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_OpenFdbk\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=LS Feedback shows valve confirmed open\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_Notify\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Notify\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Bypass\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Bypassable Permissives and Interlocks are Bypassed flag\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_Disabled\" Radix=\"Decimal\">\n<Description>\n<CData>\nInternal Valve is Disabled\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_ClosedFdbk\" Radix=\"Decimal\">\n<Description>\n<CData>\n1=LS Feedback shows valve confirmed closed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"Read Only\" Name=\"Wrk_TransitStallT\">\n<Description>\n<CData>\nTimer for Transit Stall Check\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"Read Only\" Name=\"Wrk_FullStallT\">\n<Description>\n<CData>\nTimer for Full Stall Check\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,0,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Cmd\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Cmd\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Sts\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Sts\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_Fault\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffer for building Val_Fault\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nType identifier for HMI navigation\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[9,'P_ValveSO$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"9\">\n<CData>\n'P_ValveSO'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SimOpenLS\" Radix=\"Decimal\">\n<Description>\n<CData>\nSimulated valve Open Limit Switch\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SimClosedLS\" Radix=\"Decimal\">\n<Description>\n<CData>\nSimulated valve Closed Limit Switch\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"None\" Name=\"Wrk_SrcQ\" Radix=\"Decimal\">\n<Description>\n<CData>\nRegister for building Source / Quality enumeration\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_NotRdy\" Radix=\"Decimal\">\n<Description>\n<CData>\nDevice Not Ready conditions excluding shed latches\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_NoLongerSim\" Radix=\"Decimal\">\n<Description>\n<CData>\nSwitched from Simulated to Real Valve this scan\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nDisabled is asserted; Outputs OFF; Valve Status shown but Alarms disabled\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOFF-SCAN (EnableIn is False) STATUS\n============================================================\nHandle \"NO MODE\" Selection using the standard P_Mode AOI (EnableInFalse Routine, false scan required!).\n\nNOTE:  IN ORDER TO AVOID USING AN \"AFI\" (which will generate a routine verify warning),\nTHIS RUNG USES AN XIC of Cfg_PCmdClear, followed by an XIO of the SAME BIT\nto ensure P_Mode is SCANNED FALSE (\"NO MODE\").\n\nTHIS IS NOT DEAD CODE AND MUST APPEAR EXACTLY AS SHOWN FOR PROPER OPERATION!\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)XIO(Cfg_PCmdClear)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nFirst-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTU(PCmd_Open)OTU(PCmd_Close);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Open) OTU(OCmd_Close) OTU(OCmd_Bypass) OTU(OCmd_Check) OTU(MCmd_Disable) ,OTU(MCmd_Enable) OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nSince we're not processing Operator Commands, we're not READY for them either!\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Rdy_Open) OTU(Rdy_Close) OTU(Rdy_Bypass) OTU(Rdy_Check) OTU(Rdy_Disable) ,OTU(Rdy_Enable) OTU(Rdy_Reset) OTU(Rdy_ResetAckAll) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nLIMIT SWITCH FEEDBACK DETERMINATION\n============================================================\nThis first \"Open\" feedback is a copy of the Open Limit Switch, if it is being\nused, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the\nClosed Limit Switch is being used.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nThis first \"Closed\" feedback is a copy of the Closed Limit Switch, if it is being\nused, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the\nOpen Limit Switch is being used.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE FEEDBACK STATUS\n============================================================\nThis rung generates the Valve Feedback Status bits and Enumeration Value:\nLimit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)\nOpened, if the valve is confirmed opened\nClosed, if the valve is confirmed closed\nMoving, if the Limit Switches show travel\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nReset the fault condition and simulation timers.\n</CData>\n</Comment>\n<Text>\n<CData>\n[RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nOutputs are cleared when Disabled (EnableInFalse).\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Out);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nShow the motor as Disabled and Not Ready, not Available, and with no\nMaintenance Bypass breadcrumb.\nClear remaining Status bits.\nShow the enumerated valve command as NONE.\nShow the enumerated valve status as DISABLED.\nShow the enumerated valve fault status as NONE.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTL(Sts_Disabled) OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_NoMode) OTU(Nrdy_Disabled) OTU(Nrdy_CfgErr) OTU(Nrdy_Intlk) ,OTU(Nrdy_Perm) OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,CLR(Val_Cmd) MOV(33,Val_Sts) CLR(Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nClear the Alarms and the Notify Status, and show the Alarms Inhibited breadcrumb.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Alm_FullStall) OTU(Alm_TransitStall) OTU(Alm_IntlkTrip) OTU(Alm_IOFault) ,OTU(Sts_FullStall) OTU(Sts_TransitStall) OTU(Sts_IntlkTrip) OTU(Sts_IOFault) ,OTL(Sts_AlmInh) CLR(Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED STATUS VALUES\n============================================================\nSource and Quality (Srcq) for Val_InpPV\nStart with the Srcq from the Input Channel object if it's available.\nOtherwise, start based on bad/uncertain input bits.\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(20,SrcQ);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"RLL\">\n<Description>\n<CData>\nNormal Scan: control / monitor solenoid-operated valve\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n============================================================\nP_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE\n============================================================\nRevision 3.5-04 Release  2016-09-30:  See V3.5-xx Release Notes for details.\nV2.x Revision History archived.\nV3.0-00  2013-06-30:  Added Inf_Lib. Using P_Alarm, P_Mode V3.0.\nV3.0-01  2013-07-31:  Modified Parameter descriptions only.\nV3.0-02  2013-09-03:  Modified Parameter descriptions only.\nV3.0-03  2013-10-30:  Prescan code modified for proper powerup state.\nCorrected Parameter descriptions and default\nconfiguration values for alarms.\nV3.0-04  2014-01-22:  Corrected Parameter Description for Val_Sts.\nV3.1-00  2014-07-08:  Modified to use P_Alarm, P_Mode V3.1. Added Not\nReady reason bits (Nrdy_Xxxxx), source/quality values (SrcQ).\nModified to consistently use alias tag names.\nV3.1-01  2014-09-03:  Exposed stall timers ACC/PRE (read-only). Corrections to\nNrdy_ trip and reset logic. Using P_Alarm, P_Mode V3.1-01.\nV3.1-02  2014-09-30:  Unchanged, but using P_Alarm V3.1-02.\nV3.5-01  2016-01-29:  Unchanged, but using P_Alarm V3.5.01.\nV3.5-04  2016-09-30: Modified to align with actual device state on transition\nfrom Sim to real valve.\n============================================================\nThis Instruction controls and monitors a single solenoid operated\nvalve (typ. two position: opened, closed) and provides:\n\n*  Support for fail open (energize to close) and fail closed (energize to open, default) valves\n*  Monitoring of limit switch feedback, display of actual valve status\n*  Detection of failure to move (full stall), failure to reach position (transit stall)\n*  Monitoring of Permissive conditions to allow energizing\n*  Monitoring of Interlock conditions to de-energize\n*  Simulation, providing feedback of a working valve while disabling outputs\n*  Monitoring of I/O communication faults\n*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault\n*  \"Available\" status for use by automation logic to know whether valve\n      can be controlled by other objects.\nModes are provided by a P_Mode AOI instance.\nAlarms are provided by P_Alarm AOI instances.\nModes of operation: Operator, Program, Override, Maintenance, Hand\n============================================================\nSHOW LOCAL STRINGS\n============================================================\nThe STRINGs containing the text associated with each instance of this\ninstruction cannot be Input or Output Parameters, because STRINGs are not\n 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)\n\nIn order to make it easier to find and configure these STRINGs, this rung\nwas added.  THE JMP (and the LBL on the following rung)\nMUST NOT BE REMOVED!!!\n\nTo view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click\nto bring up the context menu and select \"Open Instruction Logic\".\nThis rung will appear with the STRING values for the selected instance.\nYou may double-click the STRING values here to modify them as well.\n</CData>\n</Comment>\n<Text>\n<CData>\nJMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)LOWER(Inf_Lib,Inf_Type);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nMODE PROCESSING\n============================================================\nThis rung handles received Mode Inputs and Commands:\n\nNOTE:  All Commands for Mode, Alarm are aliased directly to the\ncorresponding Commands in the contained P_Mode and P_Alarm AOIs.\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipText)P_Mode(Mode);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles simple First-Come First-Served Ownership Arbitration.\nIf a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),\nOwnership is assigned to the requesting ID.  When that requestor sets the Owner ID back\nto zero, Ownership is relinquished back to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCONFIGURATION\n============================================================\nIf the Valve does not have an Open Limit Switch input,\nit cannot be used for Valve feedback checking.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nIf the Valve does not have a Closed Limit Switch input,\nit cannot be used for Valve feedback checking.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nEnter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.\nEnter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.\nEnter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)\n(zero - held on continuously)\n\nIf the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the\nTimer Preset.  Note that a negative timer preset will fault the controller!!!\n</CData>\n</Comment>\n<Text>\n<CData>\n[MUL(Cfg_FullStallT,1000,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ]OTE(Err_Timer);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nEnter the time (in seconds) to echo back the desired state when Opened or Closed in simulation\n\nHandle timer preset invalid values as above.\n</CData>\n</Comment>\n<Text>\n<CData>\n[MUL(Cfg_SimFdbkT,1000,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates a summary Bad Config status, simply an OR of the individual bits provided above\n(in the Configuration handling section).\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Err_Timer) ,XIC(Err_Sim) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSIMULATION TIMERS\n============================================================\nIf the Valve SHOULD BE Opened, run an Open Simulation Timer.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_Open)TON(Wrk_SimOpenT,?,?);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\nIf the valve SHOULD BE CLosed, run a Close Simulation Timer.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Wrk_Open)TON(Wrk_SimCloseT,?,?);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nWhen 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.\n</CData>\n</Comment>\n<Text>\n<CData>\nCMP(Wrk_SimOpenT.ACC&gt;(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\nWhen 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.\n</CData>\n</Comment>\n<Text>\n<CData>\nCMP(Wrk_SimCloseT.ACC&gt;(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nWhen the valve simulation open time has expired, move onto the simulated open limit switch.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\nWhen the valve simulation close time has expired, move onto the simulated closed limit switch.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE FEEDBACK PROCESSING\n============================================================\nIf the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,\nuse the state of the limit switch feedback inputs as the Valve position.\n\nIf the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide\n\"fake\" feedback signals based on the simulation time to Open and time to Close.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\nIf the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,\nuse the state of the limit switch feedback inputs as the Valve position.\n\nIf the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide\n\"fake\" feedback signals based on the simulation time to Open and time to Close.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nThis rung generates the Valve Feedback Status bits and Enumeration Value:\nLimit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)\nOpened, if the valve is confirmed opened\nClosed, if the valve is confirmed closed\nMoving, if the Limit Switches show travel\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nINTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING\n============================================================\nThe Bypass Command bypasses the Bypassable Permissives and Interlocks.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Bypass)OTU(OCmd_Bypass)OTL(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\nThe Check Command enables checking of ALL\nPermissives and Interlocks (cancels the bypass).\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(OCmd_Check)OTU(OCmd_Check)OTU(Wrk_Bypass);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.\nBypassing is ACTIVE if Bypass selected OR in Maintenance Mode,\nor in Override Mode if Override Bypassing is configured.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\nIf a Maintenance Bypass function is active, display the Maintenance Bypass\nIndicator (triangle symbol) on the graphic symbol.  Bypass functions are:\n*  Interlock / Permissive Bypass function is enabled\n*  Valve HAS opened position feedback designated by engineer, but\nmaintenance has selected to NOT USE opened position feedback\n*  Valve HAS closed position feedback designated by engineer, but\nmaintenance has selected to NOT USE closed position feedback\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\nReady for Interlock / Permissive Bypass if not bypassed.\nReady to cancel Bypass (resume checking) if bypassed.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Wrk_Bypass) OTE(Rdy_Bypass) ,XIC(Wrk_Bypass) OTE(Rdy_Check) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"22\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE DISABLE/ENABLE COMMAND HANDLING\n============================================================\nThe Disable Command disables the Analog Output.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Mode.Rdy_MRel)OTL(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"23\" Type=\"N\">\n<Comment>\n<CData>\nThe Enable Command cancels the Disable and enables the Analog Output.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(MCmd_Enable)OTU(MCmd_Enable)XIC(Mode.Rdy_MRel)OTU(Wrk_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"24\" Type=\"N\">\n<Comment>\n<CData>\nIf the internal Disabled flag is set, the motor is DISABLED.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_Disabled)OTE(Sts_Disabled);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"25\" Type=\"N\">\n<Comment>\n<CData>\nReady to Disable device if in Maintenance Mode and device is NOT Disabled.\nReady to Enable device if in Maintenance Mode and device IS Disabled.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Mode.Rdy_MRel)[XIO(Wrk_Disabled) OTE(Rdy_Disable) ,XIC(Wrk_Disabled) OTE(Rdy_Enable) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"26\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM RESET COMMAND HANDLING\n============================================================\nThis rung handles the Alarm Reset Input and Commands\nand the \"Reset and Ack All\" Operator Command.\n\nThis rung processes received Reset Commands from:\n\n1.  The Operator via HMI Operator Command, or\n2.  Higher-level strategies via Program Command\n3.  Pushbuttons or other block via Input\n4.  Resets initiated by other device Operator Commands (if configured to do so)\nand forwards the Reset to ALL Alarms and latched Shed conditions.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Reset) OTU(OCmd_Reset) ,[XIC(OCmd_Open) ,XIC(OCmd_Close) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ,XIC(PCmd_Reset) [XIC(Cfg_PCmdClear) OTU(PCmd_Reset) ,NOP() ] ,XIC(Inp_Reset) ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"27\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE FULL STALL DETECTION\n============================================================\nIf the Valve was told to Open and it hasn't moved off the Fully Closed position,\nor if it was told to Close and it hasn't moved off the Fully Open position,\nrun the Full Stall Timer.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)TON(Wrk_FullStallT,?,?);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"28\" Type=\"N\">\n<Comment>\n<CData>\nIf the Full Stall timer times out, the valve never moved when it was commanded.\nIf we're not in Maintenance mode, issue a Full Stall Status.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"29\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE TRANSIT STALL DETECTION\n============================================================\nIf the Valve was told to Open and it hasn't reached fully Open,\nor if it was told to Close and it hasn't reached fully Closed,\nrun the Transit Stall Timer.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)TON(Wrk_TransitStallT,?,?);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"30\" Type=\"N\">\n<Comment>\n<CData>\nIf the Transit Stall timer times out and we're not in Maintenance Mode,\nraise the Transit Stall Status (valve moved but did not reach target).\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"31\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nSHED ON FAULT LOGIC\n============================================================\nThis rung handles latching in of conditions which are configured to cause\nthe valve to shed (de-energize).\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"32\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE COMMAND HANDLING\n============================================================\nThe Valve is NOT READY if Interlocks are not OK, Permissives do not allow\nthe valve to move, there is a latched Fault, the valve is disabled, or\nthere is a configuration error.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Nrdy_NoMode)[XIC(Sts_Disabled) OTE(Nrdy_Disabled) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"33\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE COMMAND HANDLING\n============================================================\nThe Valve is NOT READY if Interlocks are not OK, Permissives do not allow\nthe valve to move, there is a latched Fault, the valve is disabled, or\nthere is a configuration error.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"34\" Type=\"N\">\n<Comment>\n<CData>\nThe motor is AVAILABLE to be run by automation if it is in PROGRAM\nMode and the \"Not Ready\" status is cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_Prog)XIO(Sts_NotRdy)OTE(Sts_Available);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"35\" Type=\"N\">\n<Comment>\n<CData>\nThese rungs, in priority order, determine whether the valve should be open or closed.\n\nIf a Valve OPEN command is received in Operator, Program or Maintenance\nMode, or if in Override Mode and the Override State is OPEN, mark the valve TO OPEN.\n(Modes are mutually exclusive, thus handling the priority.)\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(PCmd_Open) [XIC(Cfg_PCmdClear) OTU(PCmd_Open) ,NOP() ] XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)OTL(Wrk_Open);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"36\" Type=\"N\">\n<Comment>\n<CData>\nIf a Valve CLOSE command is received in Operator, Program or Maintenance\nMode, or if in Override Mode and the Override State is CLOSE, mark the valve TO CLOSE.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(PCmd_Close) [XIC(Cfg_PCmdClear) OTU(PCmd_Close) ,NOP() ] ,XIO(PCmd_Open) XIO(Cfg_PCmdClear) ] XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)OTU(Wrk_Open);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"37\" Type=\"N\">\n<Comment>\n<CData>\nHigher Priority: HAND always wins over other modes:\nIf in Hand, have the Valve follow the position feedback.\nIf the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.\nIf the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.\n\n#####  V3.5-04  2016-09-30:  Modified to ensure instruction  #####\n#####  aligns with actual state of the valve on transistion from Sim to Real.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"38\" Type=\"N\">\n<Comment>\n<CData>\nHighest Priority:\nIf the Valve has a Shed Fault OR if the Valve is Disabled or\nhas a Configuration Error, set it to its FAIL STATE.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"39\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOUTPUT GENERATION\n============================================================\nIf the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.\nIf the Valve is not faulted and not disabledm then:\nif the valve energizes to open and should be open, or\nif the valve energizes to close and should be closed,\nthen energize the Output (Out)\n</CData>\n</Comment>\n<Text>\n<CData>\nXIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ]OTE(Out);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"40\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nDEVICE STATUS GENERATION\n============================================================\nVal_Cmd is the currently-executing command:\n0 = None\n1 = Close\n2 = Open\n\nVal_Sts is the current device status, as determined by this AOI,\nbased on its knowledge of commands executed and feedback.\n(This is the status that should be monitored by, for example, FT Historian.)\n0 = Powerup / Unknown\n1 = Closed\n2 = Opened\n5 = Closing\n6 = Opening\n33 = Device Disabled\n\nVal_Fault is the current device fault status, as determined by this AOI,\nbased on its knowledge of commands executed and feedback.\n(This is the fault status that should be monitored by, for example, FT Historian.)\n0 = None\n16 = Full Stall\n17 = Transit Stall\n32 = I/O Fault (from Input)\n34 = Configuration Error\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"41\" Type=\"N\">\n<Comment>\n<CData>\nThese rungs generate the Opening, Opened, Closeping and Closed Status bits.\n\nIf the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;\nturn off ALL the Sts_xxx states!!!!!\n\nIf the Valve is commanded to Open and the feedback doesn't yet show it Opened,\nthe Valve is OpenING.\n\nIf the Valve is commanded to Open and the feedback shows it Opened,\nthe Valve is Opened.\n\nIf the Valve is commanded to Close and the feedback does not show Closed,\nthe Valve is CloseING.\n\nIf the Valve is commanded to Close and the feedback shows it has Closed,\nthe Valve is Closed.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"42\" Type=\"N\">\n<Comment>\n<CData>\nThis rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,XIC(Sts_IOFault) MOV(32,Wrk_Fault) ,XIC(Sts_Disabled) MOV(33,Wrk_Sts) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"43\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENUMERATED SOURCE / QUALITY VALUES\n============================================================\nSource and Quality for Input / Output values / status (SrcQ_IO)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"44\" Type=\"N\">\n<Comment>\n<CData>\nSource and Quality for primary values / status (SrcQ)\n\n0 = Good: live, confirmed good;   1 = Good: live, assumed good;\n2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;\n10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;\n17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;\n19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;\n32 = Bad, Signal Failure;   33 = Bad, Channel Fault;\n34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration\n\n#####  V3.1-00  2014-06-30:  Added rung for Source/Quality enumerations.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"45\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nOPERATOR COMMAND READIES\n============================================================\nReady to Open if in Operator or Maintenance, valve is NOT 'not ready' and valve is closed,\nor valve is closing and energizes to close.\n\nReady to Close if in Operator or Maintenance, valve is NOT 'not ready' and valve is opened,\nor valve is opening and energizes to open.\n\n#####  V3.1-01  2014-08-29:  Corrections to Nrdy_ trip and reset logic.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) OTE(Rdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) OTE(Rdy_Close) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"46\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nALARM PROCESSING\n============================================================\nPass the Cfg_PCmdClear configuration down to each P_Alarm instance.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTE(FullStall.Cfg_PCmdClear)OTE(TransitStall.Cfg_PCmdClear)OTE(IntlkTrip.Cfg_PCmdClear)OTE(IOFault.Cfg_PCmdClear);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"47\" Type=\"N\">\n<Comment>\n<CData>\nThe various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:\n* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm\nwill never occur and should not exist.\n* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm\nwill never occur and should not exist.\n(If feedback exists, the stall alarms must be allowed to exist.)\n\n#####  V3.0-00  2013-06-30:  Added PCfg_AllowExist on P_Alarm 3.0.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"48\" Type=\"N\">\n<Comment>\n<CData>\nHandle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(FullStall);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"49\" Type=\"N\">\n<Comment>\n<CData>\nHandle Valve Transit Stall (moved but did not complete move)\nAlarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(TransitStall);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"50\" Type=\"N\">\n<Comment>\n<CData>\nHandle Interlock Trip Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IntlkTrip);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"51\" Type=\"N\">\n<Comment>\n<CData>\nHandle I/O Fault Alarm Processing using the standard P_Alarm AOI.\n</CData>\n</Comment>\n<Text>\n<CData>\nP_Alarm(IOFault);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"52\" Type=\"N\">\n<Comment>\n<CData>\nIf ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit\nsummary status bit (which puts the \"I\" box on the graphic symbol).\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"53\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nNOTIFICATION VALUE\n============================================================\nIndicate the current alarm notification level as the max of any of the alarms,\nand set the low-order bit for reset or ack required:\n0 = Not in alarm, acknowledged\n1 = Not in alarm, unacknowledged or reset required\n2 = Low severity alarm, acknowledged\n3 = Low severity alarm, unacknowledged\n4 = Medium severity alarm, acknowledged\n5 = Medium severity alarm, unacknowledged\n6 = High severity alarm, acknowledged\n7 = High severity alarm, unacknowledged\n8 = Urgent severity alarm, acknowledged\n9 = Urgent severity alarm, unacknowledged\n\n#####  V3.1-00  2014-06-30:  Separated Reset Reqd functions from Val_Notify  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[CLR(Wrk_Notify) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"54\" Type=\"N\">\n<Comment>\n<CData>\nThis rung identifies:\n* if any alarm reset or other reset is required; and\n* if any reset or acknowledge from the operator is required.\n\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx), split from Val_Notify logic (above).  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[[XIC(FullStall.Rdy_Ack) ,XIC(TransitStall.Rdy_Ack) ,XIC(IntlkTrip.Rdy_Ack) ,XIC(IOFault.Rdy_Ack) ] ,[XIC(FullStall.Rdy_Reset) ,XIC(TransitStall.Rdy_Reset) ,XIC(IntlkTrip.Rdy_Reset) ,XIC(IOFault.Rdy_Reset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(Rdy_Reset) ]OTE(Rdy_ResetAckAll);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear Ownership, set to De-Energized state, clear \"lurking\" Commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPRESCAN (POWERUP) HANDLING\n============================================================\nOn Prescan, set the Ownership to NO OWNER (0).\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(PSet_Owner)CLR(Val_Owner);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Program Commands are cleared if they are set as \"Edge\" triggered\n(cleared by this object as received).\n(Lurking Acknowledge Commands are left to perform their action.)\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Cfg_PCmdClear)OTU(PCmd_Open)OTU(PCmd_Close);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\n\"Lurking\" Operator Commands are cleared, as well as Program Reset.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(OCmd_Open) OTU(OCmd_Close) OTU(OCmd_Bypass) OTU(OCmd_Check) ,OTU(MCmd_Disable) OTU(MCmd_Enable) OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nThe Override Command is set to NONE.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Inp_OvrdCmd);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nOn Prescan, set the valve to its DE-ENERGIZED STATE\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nClear the latched Run Command, latched Shed faults,\nand reset the fault condition and command retrigger timers.\n\n#####  V3.0-03:  2013-10-09:  Rung before this one deleted for proper powerup state.  #####\n#####  V3.1-00  2014-06-30: Added Not Ready reason bits (Nrdy_xxx)  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nAll Outputs are de-energized on Prescan.\n</CData>\n</Comment>\n<Text>\n<CData>\nOTU(Out);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nOn Prescan, clear the following:\nVal_Cmd (no command active)\nVal_Fdbk (device position not determined)\nVal_Sts (device status powerup / unknown)\n\n#####  Rev. 2.0, 2011-09-30: Added Val_Cmd, Val_Fdbk, Val_Sts  #####\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"P_Alarm\" Type=\"AddOnInstructionDefinition\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n<Dependency Name=\"P_Mode\" Type=\"AddOnInstructionDefinition\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"