"<AddOnInstructionDefinition CreatedBy=\"Not Available\" CreatedDate=\"2009-09-18T14:39:01.484Z\" EditedBy=\"PROCESS\\Library\" EditedDate=\"2017-10-03T15:31:20.829Z\" ExecuteEnableInFalse=\"true\" ExecutePostscan=\"false\" ExecutePrescan=\"true\" Name=\"P_ValveStats\" Revision=\"3.5\" RevisionExtension=\"08 Release\" SoftwareRevision=\"v18.02\" Vendor=\"Rockwell Automation\">\n<Description>\n<CData>\n2-State Valve Statistics\n</CData>\n</Description>\n<RevisionNote>\n<CData>\nSee V3.5-xx Release Notes for details. Fixed reset of Stop/Other Count.\n</CData>\n</RevisionNote>\n<AdditionalHelpText>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n\nThis Instruction monitors the \"Closed\" and \"Opened\" Status of a 2-state valve\ndevice (and, optionally, a \"Stopped\" or other status), and provides:\n     TIME STATISTICS:\n* Current time traveling Open (current opening)\n* Stroke time for last successful Open stroke (last opening)\n* Total time traveling Open (total opening)\n* Maximum time travelling Open (maximum opening)\n* Moving average of last 10 successrul Open stroke times\n* Current time traveling Closed (current closing)\n* Stroke time for last successful Close stroke (last closing)\n* Total time traveling Closed (total closing)\n* Maximum time travelling Closed (maximum closing)\n* Moving average of last 10 successrul Close stroke times\n* Current time in Open position (current opened)\n* Previous time in Open position (last opened)\n* Total time in Open position (total opened)\n* Maximum time in Open position (maximum opened)\n* Current time in Closed position (current closed)\n* Previous time in Closed position (last closed)\n* Total time in Closed position (total closed)\n* Maximum time in Closed position (maximum closed)\n      and, if option enabled\n* Current time in Stopped / Other position (current stopped)\n* Previous time in Stopped / Other position (last stopped)\n* Total time in Stopped / Other position (total stopped)\n* Maximum time in Stopped / Other position (maximum stopped)\n     COUNT STATISTICS:\n* Count of complete Open strokes (from Closed to Opened)\n* Count of complete Close strokes (from Opened to Closed)\n* Count of incomplete Open strokes (from Closed to Moving back to Closed)\n* Count of incomplete Close strokes (from Opened to Moving back to Opened)\n* Count of Slow Opens (time to open greater than configured threshold)\n* Count of Slow Closes (time to close greater than configured threshold)\n     and, if option enabled\n* Count of times in Stopped / Other position\n     COMMANDS TO:\n* Clear the Total Times\n* Clear the Maximum Times\n* Clear the Stroke Counts\n* Clear the Valve Slow Counts\n</CData>\n</AdditionalHelpText>\n<Parameters>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableIn\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nEnable Input - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"EnableOut\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nEnable Output - System Defined Parameter\n</CData>\n</Description>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Closed\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve is confirmed Closed (from valve instruction)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_Opened\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"true\">\n<Description>\n<CData>\n1=Valve is confirmed Opened (from valve instruction)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Inp_StopOther\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve is confirmed Stopped / Other (from valve instruction)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_HasStopOther\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Valve has Stopped or other state(s) to be monitored\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_PCmdClear\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\n1=Clear Program Commands on receipt 0=Leave Set\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"1\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SlowOpenT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum Time Opening (sec) before raising Sts_SlowOpen\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"10.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read/Write\" Name=\"Cfg_SlowCloseT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaximum Time Closing (sec) before raising Sts_SlowClose\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n1.00000000e+001\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"10.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearTotTimes\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear Total Time statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearMaxTimes\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear Maximum Time statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearStrokeCounts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear Stroke Count statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearSlowCounts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear Valve Slow Count statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"PCmd_ClearMAvgs\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nProgram Command to Clear Moving Average Stroke Times\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_ClearTotTimes\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Clear Total Time statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_ClearMaxTimes\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Clear Maximum Time statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_ClearStrokeCounts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Clear Stroke Count statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_ClearSlowCounts\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Cmmand to Clear Valve Slow Count statistics\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"MCmd_ClearMAvgs\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Input\" Visible=\"false\">\n<Description>\n<CData>\nMaintenance Command to Clear Moving Average Stroke Times\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CurrClosedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent time in Closed state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LastClosedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nTime in Closed state (sec) last time valve was closed\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_TotClosedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAccumulated time in Closed state (hours)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MaxClosedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMaximum time in Closed state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CurrOpeningT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent time in Opening state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LastOpeningT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nTime in Opening state (sec) last time valve was opening\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_TotOpeningT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAccumulated time in Opening state (hours)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MaxOpeningT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMaximum time in Opening state (sec) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MAvgOpeningT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMoving average Open stroke time, last 10 complete open strokes (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CurrOpenedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent time in Opened state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LastOpenedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nTime in Opened state (sec) last time valve was opened\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_TotOpenedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAccumulated time in Opened state (hours)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MaxOpenedT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMaximum time in Opened state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CurrClosingT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCurrent time in Closing state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LastClosingT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nTime in Closing state (sec) last time valve was closing\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_TotClosingT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nAccumulated time in Closing state (hours)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MaxClosingT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMaximum time in Closing state (sec) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MAvgClosingT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nMoving average Clsoe stroke time, last 10 complete close strokes (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_CurrStopOtherT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCurrent time in Stopped / Other state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_LastStopOtherT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nTime in Stopped / Other state (sec) last time valve was stopped (or other)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_TotStopOtherT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nAccumulated time in Stopped / Other state (hours)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"REAL\" ExternalAccess=\"Read Only\" Name=\"Val_MaxStopOtherT\" Radix=\"Float\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nMaximum time in Stopped / Other state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_CpltOpenC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of complete valve Open strokes (Closed to Opened)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_CpltCloseC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of complete valve Close strokes (Opened to Closed)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_IncpltOpenC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of incomplete valve Open strokes (Closed - Moving - Closed)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_IncpltCloseC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of incomplete valve Close strokes (Opened - Moving - Opened)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_StopOtherC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nCount of valve Stopped / Other occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_SlowOpenC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of valve Slow to Open occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"DINT\" ExternalAccess=\"Read Only\" Name=\"Val_SlowCloseC\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\nCount of valve Slow to Close occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SlowOpen\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Last Closed to Opened stroke exceeded configured time threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_SlowClose\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Last Opened to Closed stroke exceeded configured time threshold\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read Only\" Name=\"Sts_Err\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"true\">\n<Description>\n<CData>\n1=Configuration Error: invalid Slow Open Time or Slow Close Time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n<Parameter DataType=\"BOOL\" ExternalAccess=\"Read/Write\" Name=\"P_ValveStats\" Radix=\"Decimal\" Required=\"false\" TagType=\"Base\" Usage=\"Output\" Visible=\"false\">\n<Description>\n<CData>\nUnique Parameter Name for auto - discovery\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</Parameter>\n</Parameters>\n<LocalTags>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_State\" Radix=\"Decimal\">\n<Description>\n<CData>\nCurrent valve state 1=closed, 2=opening, 3=opened, 4=closing, 5=stopped / other\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_OpeningT\">\n<Description>\n<CData>\nTime in Opening state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ClosingT\">\n<Description>\n<CData>\nTime in Closing state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[536870911,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_ClosedT\">\n<Description>\n<CData>\nTime in Closed state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_OpenedT\">\n<Description>\n<CData>\nTime in Opened state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_CpltCloseC\" Radix=\"Decimal\">\n<Description>\n<CData>\nCount of complete valve Close strokes (Opened to Closed)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_CpltOpenC\" Radix=\"Decimal\">\n<Description>\n<CData>\nCount of complete valve Open strokes (Closed to Opened)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_IncpltCloseC\" Radix=\"Decimal\">\n<Description>\n<CData>\nCount of incomplete valve Close strokes (Opened - Moving - Opened)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_IncpltOpenC\" Radix=\"Decimal\">\n<Description>\n<CData>\nCount of incomplete valve Open strokes (Closed - Moving - Closed)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_TotClosedTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of accumulated Closed time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_TotClosingTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of accumulated Closing time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_TotOpenedTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of accumulated Opened time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_TotOpeningTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of accumulated Opening time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_MaxClosedT\" Radix=\"Float\">\n<Description>\n<CData>\nMaximum time in Closed state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_MaxOpenedT\" Radix=\"Float\">\n<Description>\n<CData>\nMaximum time in Opened state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_MaxStopOtherT\" Radix=\"Float\">\n<Description>\n<CData>\nMaximum time in Stopped / Other state (hours) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_TotStopOtherTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of accumulated Stopped / Other time\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_StopOtherT\">\n<Description>\n<CData>\nTime in Stopped / Other state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_TotClosingT\">\n<Description>\n<CData>\nTotal time in Closing state (accumulates 0.1 hr)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_TotOpenedT\">\n<Description>\n<CData>\nTotal time in Opened state (accumulates 0.1 hr)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_TotOpeningT\">\n<Description>\n<CData>\nTotal time in Opening state (accumulates 0.1 hr)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_TotClosedT\">\n<Description>\n<CData>\nTotal time in Closed state (accumulates 0.1 hr)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"TIMER\" ExternalAccess=\"None\" Name=\"Wrk_TotStopOtherT\">\n<Description>\n<CData>\nTotal time in Stopped/Other state (accumulates 0.1 hr)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,2147483647,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"TIMER\">\n<DataValueMember DataType=\"DINT\" Name=\"PRE\" Radix=\"Decimal\" Value=\"2147483647\"/>\n<DataValueMember DataType=\"DINT\" Name=\"ACC\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"TT\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_CurrStopOtherTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of currently in Stopped / Other state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_CurrOpenedTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of currently in Opened state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_CurrClosedTenths\" Radix=\"Decimal\">\n<Description>\n<CData>\nTenths of hours of currently in Closed state\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_LastOpenedT\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious time in Opened state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_LastClosedT\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious time in Closed state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_LastOpeningT\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious time in Opening state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_LastClosingT\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious time in Closing state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_LastStopotherT\" Radix=\"Float\">\n<Description>\n<CData>\nPrevious time in Stopped / Other state (sec)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_StopOtherC\" Radix=\"Decimal\">\n<Description>\n<CData>\nCount of valve Stopped / Other occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_SlowOpenC\" Radix=\"Decimal\">\n<Description>\n<CData>\nNumber of Slow Open (Opening Time &gt; Slow Open Time) Occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SlowOpenONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nValve Slow to Open: One-Shot for count\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_MaxOpeningT\" Radix=\"Float\">\n<Description>\n<CData>\nMaximum time in Opening state (sec) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" ExternalAccess=\"None\" Name=\"Wrk_MaxClosingT\" Radix=\"Float\">\n<Description>\n<CData>\nMaximum time in Closing state (sec) of any occurrence\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0.00000000e+000\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"REAL\" Radix=\"Float\" Value=\"0.0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_SlowCloseC\" Radix=\"Decimal\">\n<Description>\n<CData>\nNumber of Slow Close (Closing Time &gt; Slow Close Time) Occurrences\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SlowCloseONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nValve Slow to Close: One-Shot for count\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_StopOtherDesc\">\n<Description>\n<CData>\nDescriptive text for Stopped / Other State\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"0\">\n<CData>\n''\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_MAvgCloseONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nClose Stroke Time moving average store / calc one-shot\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_MAvgOpenONS\" Radix=\"Decimal\">\n<Description>\n<CData>\nOpen Stroke Time moving average store / calc one-shot\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" Dimensions=\"10\" ExternalAccess=\"None\" Name=\"Wrk_MAvgCloseSamp\" Radix=\"Float\">\n<Description>\n<CData>\nClose Stroke Time samples for moving average\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Array DataType=\"REAL\" Dimensions=\"10\" Radix=\"Float\">\n<Element Index=\"[0]\" Value=\"0.0\"/>\n<Element Index=\"[1]\" Value=\"0.0\"/>\n<Element Index=\"[2]\" Value=\"0.0\"/>\n<Element Index=\"[3]\" Value=\"0.0\"/>\n<Element Index=\"[4]\" Value=\"0.0\"/>\n<Element Index=\"[5]\" Value=\"0.0\"/>\n<Element Index=\"[6]\" Value=\"0.0\"/>\n<Element Index=\"[7]\" Value=\"0.0\"/>\n<Element Index=\"[8]\" Value=\"0.0\"/>\n<Element Index=\"[9]\" Value=\"0.0\"/>\n</Array>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"REAL\" Dimensions=\"10\" ExternalAccess=\"None\" Name=\"Wrk_MAvgOpenSamp\" Radix=\"Float\">\n<Description>\n<CData>\nOpen Stroke Time samples for moving average\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Array DataType=\"REAL\" Dimensions=\"10\" Radix=\"Float\">\n<Element Index=\"[0]\" Value=\"0.0\"/>\n<Element Index=\"[1]\" Value=\"0.0\"/>\n<Element Index=\"[2]\" Value=\"0.0\"/>\n<Element Index=\"[3]\" Value=\"0.0\"/>\n<Element Index=\"[4]\" Value=\"0.0\"/>\n<Element Index=\"[5]\" Value=\"0.0\"/>\n<Element Index=\"[6]\" Value=\"0.0\"/>\n<Element Index=\"[7]\" Value=\"0.0\"/>\n<Element Index=\"[8]\" Value=\"0.0\"/>\n<Element Index=\"[9]\" Value=\"0.0\"/>\n</Array>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_MAvgCloseC\" Radix=\"Decimal\">\n<Description>\n<CData>\nNumber of Close stroke time samples in moving avg. array\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"DINT\" ExternalAccess=\"None\" Name=\"Wrk_MAvgOpenC\" Radix=\"Decimal\">\n<Description>\n<CData>\nNumber of Open stroke time samples in moving avg. array\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"DINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"CONTROL\" ExternalAccess=\"None\" Name=\"Wrk_MAvgAveClose\">\n<Description>\n<CData>\nControl for AVE instruction: Close Stroke Time MAvg.\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,10,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"CONTROL\">\n<DataValueMember DataType=\"DINT\" Name=\"LEN\" Radix=\"Decimal\" Value=\"10\"/>\n<DataValueMember DataType=\"DINT\" Name=\"POS\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EU\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EM\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ER\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"UL\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"IN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FD\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"CONTROL\" ExternalAccess=\"None\" Name=\"Wrk_MAvgAveOpen\">\n<Description>\n<CData>\nControl for AVE instruction: Open Stroke Time MAvg.\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[0,10,0]\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<Structure DataType=\"CONTROL\">\n<DataValueMember DataType=\"DINT\" Name=\"LEN\" Radix=\"Decimal\" Value=\"10\"/>\n<DataValueMember DataType=\"DINT\" Name=\"POS\" Radix=\"Decimal\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EU\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"DN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"EM\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"ER\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"UL\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"IN\" Value=\"0\"/>\n<DataValueMember DataType=\"BOOL\" Name=\"FD\" Value=\"0\"/>\n</Structure>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"SINT\" ExternalAccess=\"Read/Write\" Name=\"Inf_Tab\" Radix=\"Decimal\">\n<Description>\n<CData>\nTab to display (FTView ME)\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"SINT\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_16\" ExternalAccess=\"Read Only\" Name=\"Inf_Type\">\n<Description>\n<CData>\nMust contain AOI name, used for HMI and Information S/W\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[12,'P_ValveStats$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"12\">\n<CData>\n'P_ValveStats'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Label\">\n<Description>\n<CData>\nLabel for graphic symbol displayed on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[16,'Valve Statistics$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"16\">\n<CData>\n'Valve Statistics'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_20\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Tag\">\n<Description>\n<CData>\nTagname for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[12,'P_ValveStats$00$00$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"12\">\n<CData>\n'P_ValveStats'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_40\" ExternalAccess=\"Read/Write\" Name=\"Cfg_Desc\">\n<Description>\n<CData>\nDescription for display on HMI\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[39,'Valve Statistics (stroke times, counts)$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"39\">\n<CData>\n'Valve Statistics (stroke times, counts)'\n</CData>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SlowCloseSts\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffered Slow Close Status bit\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"BOOL\" ExternalAccess=\"None\" Name=\"Wrk_SlowOpenSts\" Radix=\"Decimal\">\n<Description>\n<CData>\nBuffered Slow Open Status bit\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n0\n</CData>\n</DefaultData>\n<DefaultData Format=\"Decorated\">\n<DataValue DataType=\"BOOL\" Radix=\"Decimal\" Value=\"0\"/>\n</DefaultData>\n</LocalTag>\n<LocalTag DataType=\"STRING_12\" ExternalAccess=\"Read Only\" Name=\"Inf_Lib\">\n<Description>\n<CData>\nDisplay Library for Faceplate call-up\n</CData>\n</Description>\n<DefaultData Format=\"L5K\">\n<CData>\n[6,'RA-BAS$00$00$00$00$00$00']\n</CData>\n</DefaultData>\n<DefaultData Format=\"String\" Length=\"6\">\n<CData>\n'RA-BAS'\n</CData>\n</DefaultData>\n</LocalTag>\n</LocalTags>\n<Routines>\n<Routine Name=\"EnableInFalse\" Type=\"RLL\">\n<Description>\n<CData>\nStop timers; exit current valve state and treat valve state as \"disabled\"; clear any \"lurking\" commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nENABLE-IN FALSE HANDLING\n============================================================\nIf thsi instruction is on a false rung, or if EnableIn is false in FBD,\nTotal times, stroke counts and slow counts are maintained, but Current times are cleared.\nThe internal state is set to \"Unknown\".\n\nClear any \"lurking\" Commands.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(PCmd_ClearTotTimes) OTU(PCmd_ClearMaxTimes) OTU(PCmd_ClearStrokeCounts) OTU(PCmd_ClearSlowCounts) ,OTU(MCmd_ClearTotTimes) OTU(MCmd_ClearMaxTimes) OTU(MCmd_ClearStrokeCounts) OTU(MCmd_ClearSlowCounts) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nThe next five rungs cause the current state (whichever it is) to be exited.\nThis copies the previous state's \"current\" time to its \"last\" time\nand resets the \"current\" time (and accumulated 10ths of hours, if applicable).\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,1)[RES(Wrk_ClosedT) ,MOV(Val_CurrClosedT,Wrk_LastClosedT) ,CLR(Wrk_CurrClosedTenths) ,CLR(Val_CurrClosedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Text>\n<CData>\nEQU(Wrk_State,2)[RES(Wrk_OpeningT) ,MOV(Val_CurrOpeningT,Wrk_LastOpeningT) ,CLR(Val_CurrOpeningT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Text>\n<CData>\nEQU(Wrk_State,3)[RES(Wrk_OpenedT) ,MOV(Val_CurrOpenedT,Wrk_LastOpenedT) ,CLR(Wrk_CurrOpenedTenths) ,CLR(Val_CurrOpenedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Text>\n<CData>\nEQU(Wrk_State,4)[RES(Wrk_ClosingT) ,MOV(Val_CurrClosingT,Wrk_LastClosingT) ,CLR(Val_CurrClosingT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Text>\n<CData>\nEQU(Wrk_State,5)[RES(Wrk_StopOtherT) ,MOV(Val_CurrStopOtherT,Wrk_LastStopotherT) ,CLR(Wrk_CurrStopOtherTenths) ,CLR(Val_CurrStopOtherT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\nThe internal state is set to \"unknown\" (disabled).\nWhen normal execution (Logic routine) is resumed, when an input shows the valve\nin a known condition, a transition to the corresponding state will occur.\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Wrk_State);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\nThis rung scans all the retentive timers FALSE to stop them.\n\nNOTE the NEQ of Wrk_State, which was cleared on the rung above.\nTHIS RUNG IS ALWAYS FALSE AND MUST BE SCANNED THAT WAY FOR PROPER OPERATION.\n</CData>\n</Comment>\n<Text>\n<CData>\nNEQ(Wrk_State,0)[RTO(Wrk_ClosedT,?,?) RTO(Wrk_TotClosedT,?,?) ,RTO(Wrk_OpeningT,?,?) RTO(Wrk_TotOpeningT,?,?) ,RTO(Wrk_OpenedT,?,?) RTO(Wrk_TotOpenedT,?,?) ,RTO(Wrk_ClosingT,?,?) RTO(Wrk_TotClosingT,?,?) ,RTO(Wrk_StopOtherT,?,?) RTO(Wrk_TotStopOtherT,?,?) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Logic\" Type=\"RLL\">\n<Description>\n<CData>\nAccumulate Valve open/close stroke count and time statistics\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\nCopyright \u00a9 Rockwell Automation, Inc.  All Rights Reserved.\n============================================================\nP_ValveStats:  PROCESS -- 2-STATE VALVE STATISTICS\n============================================================\nRevision 3.5-08 Release  2017-10-03:  See V3.5-xx Release Notes for details.\nV2.x Revision History archived.\nV3.0-00  2013-06-30:  Added Inf_Lib.\nV3.1-00  2014-06-30:  Unmodified for Library of Process Objects 3.1, up-rev only.\nV3.1-01  2014-09-03:  Unmodified, up-rev only for V3.1-01 public release.\nV3.5-01  2016-01-29:  Unmodified, up-rev only for V3.5-01 Release.\nV3.5-08  2017-10-03:  Fixed reset of Stop/Other Count.\n============================================================\nThis Instruction monitors the \"Closed\" and \"Opened\" Status of a 2-state valve\ndevice (and, optionally, a \"Stopped\" or other status), and provides:\nTIMES:\n* Current time traveling Open (current opening)\n* Stroke time for last successful Open stroke (last opening)\n* Total time traveling Open (total opening)\n* Maximum time travelling Open (maximum opening)\n* Moving average Open Stroke time (last 10 successful strokes)\n* Current time traveling Closed (current closing)\n* Stroke time for last successful Close stroke (last closing)\n* Total time traveling Closed (total closing)\n* Maximum time travelling Closed (maximum closing)\n* Moving average Close Stroke time (last 10 successful strokes)\n* Current time in Open position (current opened)\n* Previous time in Open position (last opened)\n* Total time in Open position (total opened)\n* Maximum time in Open position (maximum opened)\n* Current time in Closed position (current closed)\n* Previous time in Closed position (last closed)\n* Total time in Closed position (total closed)\n* Maximum time in Closed position (maximum closed)\nand, if option enabled\n* Current time in Stopped / Other position (current stopped)\n* Previous time in Stopped / Other position (last stopped)\n* Total time in Stopped / Other position (total stopped)\n* Maximum time in Stopped / Other position (maximum stopped)\nCOUNTS:\n* Count of complete Open strokes (from Closed to Opened)\n* Count of complete Close strokes (from Opened to Closed)\n* Count of incomplete Open strokes (from Closed to Moving back to Closed)\n* Count of incomplete Close strokes (from Opened to Moving back to Opened)\n* Count of Slow Opens (time to open greater than configured threshold)\n* Count of Slow Closes (time to close greater than configured threshold)\nand, if option enabled\n* Count of times in Stopped / Other position\nRESETS:\n* Commands to allow clearing of the Total Times, clearing of the Maximum Times,\nclearing of the Stroke Counts and clearing of the Slow Counts\n============================================================\nSHOW LOCAL STRINGS\n============================================================\nThe STRINGs containing the text associated with each instance of this\ninstruction cannot be Input or Output Parameters, because STRINGs are not\n 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)\n\nIn order to make it easier to find and configure these STRINGs, this rung\nwas added.  THE JMP (and the LBL on the following rung)\nMUST NOT BE REMOVED!!!\n\nTo view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click\nto bring up the context menu and select \"Open Instruction Logic\".\nThis rung will appear with the STRING values for the selected instance.\nYou may double-click the STRING values here to modify them as well.\n</CData>\n</Comment>\n<Text>\n<CData>\nJMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_StopOtherDesc,Inf_Lib,Inf_Type);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCOMMAND PROCESSING\n============================================================\nThese rungs handle received Commands.  This object has no Modes and\nCommands are accepted regardless of Mode.  Commands should be\nrestriceted to authorized personnel (typically at a maintenance level).\n\nPCmd_ClearTotTimes: Program Command to Clear various Total Time statistics\nMCmd_ClearTotTimes: Maintenance Command to Clear various Total Time statistics\n</CData>\n</Comment>\n<Text>\n<CData>\nLBL(SkipText)[XIC(PCmd_ClearTotTimes) [XIC(Cfg_PCmdClear) OTU(PCmd_ClearTotTimes) ,NOP() ] ,XIC(MCmd_ClearTotTimes) OTU(MCmd_ClearTotTimes) ][RES(Wrk_TotClosedT) CLR(Wrk_TotClosedTenths) RES(Wrk_TotClosingT) CLR(Wrk_TotClosingTenths) ,RES(Wrk_TotOpenedT) CLR(Wrk_TotOpenedTenths) RES(Wrk_TotOpeningT) CLR(Wrk_TotOpeningTenths) ,RES(Wrk_TotStopOtherT) CLR(Wrk_TotStopOtherTenths) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nPCmd_ClearMaxTimes: Program Command to Clear various Maximum Time statistics\nMCmd_ClearMaxTimes: Maintenance Command to Clear various Maximum Time statistics\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(PCmd_ClearMaxTimes) [XIC(Cfg_PCmdClear) OTU(PCmd_ClearMaxTimes) ,NOP() ] ,XIC(MCmd_ClearMaxTimes) OTU(MCmd_ClearMaxTimes) ][CLR(Wrk_MaxClosedT) CLR(Wrk_MaxOpeningT) ,CLR(Wrk_MaxOpenedT) CLR(Wrk_MaxClosingT) ,CLR(Wrk_MaxStopOtherT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"3\" Type=\"N\">\n<Comment>\n<CData>\nPCmd_ClearMAvgs: Program Command to Clear the Moving Averages for Open and Close stroke times\nMCmd_ClearMAvgs: Maintenance Command to Clear the Moving Averages for Open and Close stroke times\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(PCmd_ClearMAvgs) [XIC(Cfg_PCmdClear) OTU(PCmd_ClearMAvgs) ,NOP() ] ,XIC(MCmd_ClearMAvgs) OTU(MCmd_ClearMAvgs) ]CLR(Wrk_MAvgOpenC)CLR(Wrk_MAvgCloseC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"4\" Type=\"N\">\n<Comment>\n<CData>\nPCmd_ClearStrokeCounts: Program Command to Clear Count of Open and Close Strokes (complete and incomplete)\nMCmd_ClearStrokeCounts: Maintenance Command to Clear Count Open and Close Strokes\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(PCmd_ClearStrokeCounts) [XIC(Cfg_PCmdClear) OTU(PCmd_ClearStrokeCounts) ,NOP() ] ,XIC(MCmd_ClearStrokeCounts) OTU(MCmd_ClearStrokeCounts) ][CLR(Wrk_CpltCloseC) ,CLR(Wrk_CpltOpenC) ,CLR(Wrk_IncpltCloseC) ,CLR(Wrk_IncpltOpenC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"5\" Type=\"N\">\n<Comment>\n<CData>\nPCmd_ClearSlowCounts: Program Command to Clear Valve Slow Open and Slow Close Counts\nMCmd_ClearStrokeCounts: Maintenance Command to Clear Valve Slow Open and Slow Close Counts\nNOTE: This command also clears the Stop/Other Count, which is displayed in the same group.\n#####  V3.5-08  2017-10-03:  Fixed reset of Stop/Other Count.  #####\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(PCmd_ClearSlowCounts) [XIC(Cfg_PCmdClear) OTU(PCmd_ClearSlowCounts) ,NOP() ] ,XIC(MCmd_ClearSlowCounts) OTU(MCmd_ClearSlowCounts) ][CLR(Wrk_SlowOpenC) ,CLR(Wrk_SlowCloseC) ,CLR(Wrk_StopOtherC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"6\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCONFIGURATION\n============================================================\nThis rung checks the Slow Open Time and Slow Close Time Configuration values.\nIf either is negative or larger than (max time accumulator time minus one second),\nshow that there is an Invalid Configuration (faceplate breadcrumb: magenta \"X\").\n</CData>\n</Comment>\n<Text>\n<CData>\n[LIM(2147482.0,Cfg_SlowOpenT,-1.40129846E-45) ,LIM(2147482.0,Cfg_SlowCloseT,-1.40129846E-45) ]OTE(Sts_Err);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"7\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nACCUMULATE TIMES BASED ON VALVE STATE\n============================================================\nThe rungs that follow accumulate Time Currently In State and Total Time in State\nfor each of the valve's various states and check if the current time is larger\nthan the recorded maximum (recording a new maximum if so).\n\nThe Total times and the sustained state (Closed, Opened, Stopped) \nCurrent times use a \"10ths of hours\" accumulator to allow a total\ntime larger than a timer accumulator will allow (about 24 days).\n\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nCLOSED State Timers\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nRecord the Current and Total time the valve is Closed,\nand the maximum time ever spent in the Closed state.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,1)[RTO(Wrk_ClosedT,?,?) RTO(Wrk_TotClosedT,?,?) ,GRT(Wrk_ClosedT.ACC,360000) ADD(Wrk_CurrClosedTenths,1,Wrk_CurrClosedTenths) SUB(Wrk_ClosedT.ACC,360000,Wrk_ClosedT.ACC) ,CPT(Val_CurrClosedT,Wrk_CurrClosedTenths*360.0+Wrk_ClosedT.ACC/1000.0) ,GRT(Val_CurrClosedT,Wrk_MaxClosedT) MOV(Val_CurrClosedT,Wrk_MaxClosedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"8\" Type=\"N\">\n<Comment>\n<CData>\nThe total time must be calculated independent of state, in cas a ClearTotTimes command is received.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_TotClosedT.ACC,360000) ADD(Wrk_TotClosedTenths,1,Wrk_TotClosedTenths) SUB(Wrk_TotClosedT.ACC,360000,Wrk_TotClosedT.ACC) ,CPT(Val_TotClosedT,Wrk_TotClosedTenths/10.0+Wrk_TotClosedT.ACC/3600000.0) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"9\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nOPENING (travelling open) State Timers\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nRecord the Current and Total time the valve is Opening,\nand the maximum time ever spent in the Opening state.\n\nNote: the 10ths accumulator is not used for the Current\nOpening Time.  The valve should take less than 24 days to open!\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,2)[RTO(Wrk_OpeningT,?,?) RTO(Wrk_TotOpeningT,?,?) ,OTU(Wrk_SlowOpenSts) ,DIV(Wrk_OpeningT.ACC,1000.0,Val_CurrOpeningT) ,GRT(Val_CurrOpeningT,Wrk_MaxOpeningT) MOV(Val_CurrOpeningT,Wrk_MaxOpeningT) ,GRT(Val_CurrOpeningT,Cfg_SlowOpenT) [OTL(Wrk_SlowOpenSts) ,ONS(Wrk_SlowOpenONS) ADD(Wrk_SlowOpenC,1,Wrk_SlowOpenC) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"10\" Type=\"N\">\n<Comment>\n<CData>\nThe total time must be calculated independent of state, in cas a ClearTotTimes command is received.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_TotOpeningT.ACC,360000) ADD(Wrk_TotOpeningTenths,1,Wrk_TotOpeningTenths) SUB(Wrk_TotOpeningT.ACC,360000,Wrk_TotOpeningT.ACC) ,CPT(Val_TotOpeningT,Wrk_TotOpeningTenths/10.0+Wrk_TotOpeningT.ACC/3600000.0) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"11\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nOPENED State Timers\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nRecord the Current and Total time the valve is Opened,\nand the maximum time ever spent in the Opened state.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,3)[RTO(Wrk_OpenedT,?,?) RTO(Wrk_TotOpenedT,?,?) ,GRT(Wrk_OpenedT.ACC,360000) ADD(Wrk_CurrOpenedTenths,1,Wrk_CurrOpenedTenths) SUB(Wrk_OpenedT.ACC,360000,Wrk_OpenedT.ACC) ,CPT(Val_CurrOpenedT,Wrk_CurrOpenedTenths*360.0+Wrk_OpenedT.ACC/1000.0) ,GRT(Val_CurrOpenedT,Wrk_MaxOpenedT) MOV(Val_CurrOpenedT,Wrk_MaxOpenedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"12\" Type=\"N\">\n<Comment>\n<CData>\nThe total time must be calculated independent of state, in cas a ClearTotTimes command is received.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_TotOpenedT.ACC,360000) ADD(Wrk_TotOpenedTenths,1,Wrk_TotOpenedTenths) SUB(Wrk_TotOpenedT.ACC,360000,Wrk_TotOpenedT.ACC) ,CPT(Val_TotOpenedT,Wrk_TotOpenedTenths/10.0+Wrk_TotOpenedT.ACC/3600000.0) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"13\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nCLOSING (travelling closed) State Timers\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nRecord the Current and Total time the valve is Closing,\nand the maximum time ever spent in the Closing state.\n\nNote: the 10ths accumulator is not used for the Current\nClosing Time.  The valve should take less than 24 days to close!\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,4)[RTO(Wrk_ClosingT,?,?) RTO(Wrk_TotClosingT,?,?) ,OTU(Wrk_SlowCloseSts) ,DIV(Wrk_ClosingT.ACC,1000.0,Val_CurrClosingT) ,GRT(Val_CurrClosingT,Wrk_MaxClosingT) MOV(Val_CurrClosingT,Wrk_MaxClosingT) ,GRT(Val_CurrClosingT,Cfg_SlowCloseT) [OTL(Wrk_SlowCloseSts) ,ONS(Wrk_SlowCloseONS) ADD(Wrk_SlowCloseC,1,Wrk_SlowCloseC) ] ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"14\" Type=\"N\">\n<Comment>\n<CData>\nThe total time must be calculated independent of state, in cas a ClearTotTimes command is received.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_TotClosingT.ACC,360000) ADD(Wrk_TotClosingTenths,1,Wrk_TotClosingTenths) SUB(Wrk_TotClosingT.ACC,360000,Wrk_TotClosingT.ACC) ,CPT(Val_TotClosingT,Wrk_TotClosingTenths/10.0+Wrk_TotClosingT.ACC/3600000.0) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"15\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nSTOPPED / OTHER State Timers\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nRecord the Current and Total time the valve is Stopped (or in Other position),\nand the maximum time ever spent in the Stopped / Other state.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,5)[RTO(Wrk_StopOtherT,?,?) RTO(Wrk_TotStopOtherT,?,?) ,OTU(Wrk_SlowCloseSts) OTU(Wrk_SlowOpenSts) ,GRT(Wrk_StopOtherT.ACC,360000) ADD(Wrk_CurrStopOtherTenths,1,Wrk_CurrStopOtherTenths) SUB(Wrk_StopOtherT.ACC,360000,Wrk_StopOtherT.ACC) ,CPT(Val_CurrStopOtherT,Wrk_CurrStopOtherTenths*360.0+Wrk_StopOtherT.ACC/1000.0) ,GRT(Val_CurrStopOtherT,Wrk_MaxStopOtherT) MOV(Val_CurrStopOtherT,Wrk_MaxStopOtherT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"16\" Type=\"N\">\n<Comment>\n<CData>\nThe total time must be calculated independent of state, in cas a ClearTotTimes command is received.\n</CData>\n</Comment>\n<Text>\n<CData>\n[GRT(Wrk_TotStopOtherT.ACC,360000) ADD(Wrk_TotStopOtherTenths,1,Wrk_TotStopOtherTenths) SUB(Wrk_TotStopOtherT.ACC,360000,Wrk_TotStopOtherT.ACC) ,CPT(Val_TotStopOtherT,Wrk_TotStopOtherTenths/10.0+Wrk_TotStopOtherT.ACC/3600000.0) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"17\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nVALVE STATE TRANSITIONS\n============================================================\nThe rungs that follow check for input changes to transition out of the current state\ninto a new state.\nValid transitions are shown in the State Diagram in the SMDS and Reference Manual.\n\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nUNKNOWN / POWERUP STATE\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Powerup (State 0) or Unknown (invalid, outside\nthe range 1 to 5), transition to:\n* Closed, if the Closed position is confirmed\n* Opened, if the Opened position is confirmed\n* Stopped / Other, if that position is confirmed. \n</CData>\n</Comment>\n<Text>\n<CData>\nLIM(6,Wrk_State,0)[XIC(Inp_Closed) MOV(1,Wrk_State) ,XIC(Inp_Opened) MOV(3,Wrk_State) ,XIC(Inp_StopOther) MOV(5,Wrk_State) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"18\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nCLOSED State\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Closed (1), transition to:\n* Opening, if the Closed position is no longer confirmed\n* Stopped / Other, if that position is confirmed. \n\nUpon exiting the Closed state, copy the Current Closed time to the\nLast Closed time and reset the Current Closed time.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,1)[XIO(Inp_Closed) MOV(2,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) MOV(5,Wrk_State) ][RES(Wrk_ClosedT) ,MOV(Val_CurrClosedT,Wrk_LastClosedT) ,CLR(Wrk_CurrClosedTenths) ,CLR(Val_CurrClosedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"19\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nOPENING State\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Opening (2), transition to:\n* Opened, if the Opened position is confirmed (and count a Complete Open Stroke)\n* Closed, if the Closed position is  confirmed (and count an Incomplete Open Stroke)\n* Stopped / Other, if that position is confirmed (and count a Stopped/Other occurrence\nAND an Incomplete Open Stroke!)\n\nUpon exiting the Opening state, copy the Current Opening time to the\nLast Opening time and reset the Current Opening time.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,2)[XIC(Inp_Opened) OTE(Wrk_MAvgOpenONS) ADD(Wrk_CpltOpenC,1,Wrk_CpltOpenC) MOV(3,Wrk_State) ,XIC(Inp_Closed) ADD(Wrk_IncpltOpenC,1,Wrk_IncpltOpenC) MOV(1,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) ADD(Wrk_IncpltOpenC,1,Wrk_IncpltOpenC) MOV(5,Wrk_State) ][RES(Wrk_OpeningT) ,MOV(Val_CurrOpeningT,Wrk_LastOpeningT) ,CLR(Val_CurrOpeningT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"20\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nOEPNED State\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Opened (3), transition to:\n* Closing, if the Opened position is no longer confirmed\n* Stopped / Other, if that position is confirmed. \n\nUpon exiting the Opened state, copy the Current Opened time to the\nLast Opened time and reset the Current Opened time.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,3)[XIO(Inp_Opened) MOV(4,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) MOV(5,Wrk_State) ][RES(Wrk_OpenedT) ,MOV(Val_CurrOpenedT,Wrk_LastOpenedT) ,CLR(Wrk_CurrOpenedTenths) ,CLR(Val_CurrOpenedT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"21\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nCLOSING State\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Closing (4), transition to:\n* Closed, if the Closed position is  confirmed (and count a Complete Close Stroke)\n* Opened, if the Opened position is confirmed (and count an Incomplete Close Stroke)\n* Stopped / Other, if that position is confirmed (and count a Stopped/Other occurrence\nAND an Incomplete Close Stroke!)\n\nUpon exiting the Opening state, copy the Current Opening time to the\nLast Opening time and reset the Current Opening time.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,4)[XIC(Inp_Closed) OTE(Wrk_MAvgCloseONS) ADD(Wrk_CpltCloseC,1,Wrk_CpltCloseC) MOV(1,Wrk_State) ,XIC(Inp_Opened) ADD(Wrk_IncpltCloseC,1,Wrk_IncpltCloseC) MOV(3,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) ADD(Wrk_IncpltCloseC,1,Wrk_IncpltCloseC) MOV(5,Wrk_State) ][RES(Wrk_ClosingT) ,MOV(Val_CurrClosingT,Wrk_LastClosingT) ,CLR(Val_CurrClosingT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"22\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nSTOPPED State\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nIf the valve state is Stopped (5), transition to:\n* Closed, if the Stopped position is no longer confirmed AND the Closed position IS confirmed\n* Opened, if the Stopped position is no longer confirmed AND the Opened position IS confirmed\n\nUpon exiting the Stopped state, copy the Current Stopped time to the\nLast Stopped time and reset the Current Stopped time.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_State,5)[[XIO(Inp_StopOther) ,XIO(Cfg_HasStopOther) ] XIC(Inp_Closed) MOV(1,Wrk_State) ,[XIO(Inp_StopOther) ,XIO(Cfg_HasStopOther) ] XIC(Inp_Opened) MOV(3,Wrk_State) ][RES(Wrk_StopOtherT) ,MOV(Val_CurrStopOtherT,Wrk_LastStopotherT) ,CLR(Wrk_CurrStopOtherTenths) ,CLR(Val_CurrStopOtherT) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"23\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nCALCULATE MOVING AVERAGES OF STROKE TIMES\n============================================================\nThe rungs that follow accumulate the stroke times for the last 10 successful strokes\n(each way, 10 open strokes, 10 clese strokes) and return the Moving Average\nStroke Time for each direction.\n\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nOpen Stroke Time Moving Average\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nFirst, let's make sure we don't fault the processor with a bad array index.\nIf the stroke time sample count is invalid, force it to be in range (valid = 0 to 10).\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Wrk_MAvgOpenC,0) CLR(Wrk_MAvgOpenC) ,GRT(Wrk_MAvgOpenC,10) MOV(10,Wrk_MAvgOpenC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"24\" Type=\"N\">\n<Comment>\n<CData>\nIf the count of items in the sample array is zero, the moving average\nwas cleared (by command).\nReturn a ZERO to the moving average Value.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_MAvgOpenC,0)CLR(Val_MAvgOpeningT);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"25\" Type=\"N\">\n<Comment>\n<CData>\nIf a successful Open stroke occured, record the data in the\n moving average sample array.\nIf there are already 10 items in the array, shift the data up and\n add this new time at the end.\nIf there are NOT already 10 items in the array, put this stroke time\nin the next available array position.\nNow the count of items in the sample array is 1 to 10 (usually 10), so return the average of that number\nof samples in the reported moving average stroke time Value.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_MAvgOpenONS)[EQU(Wrk_MAvgOpenC,10) COP(Wrk_MAvgOpenSamp[1],Wrk_MAvgOpenSamp[0],9) MOV(Wrk_LastOpeningT,Wrk_MAvgOpenSamp[9]) ,LIM(0,Wrk_MAvgOpenC,9) MOV(Wrk_LastOpeningT,Wrk_MAvgOpenSamp[Wrk_MAvgOpenC]) ADD(Wrk_MAvgOpenC,1,Wrk_MAvgOpenC) ,RES(Wrk_MAvgAveOpen) MOV(Wrk_MAvgOpenC,Wrk_MAvgAveOpen.LEN) AVE(Wrk_MAvgOpenSamp,0,Val_MAvgOpeningT,Wrk_MAvgAveOpen,?,?) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"26\" Type=\"N\">\n<Comment>\n<CData>\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nClose Stroke Time Moving Average\n~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\nFirst, let's make sure we don't fault the processor with a bad array index.\nIf the stroke time sample count is invalid, force it to be in range (valid = 0 to 10).\n</CData>\n</Comment>\n<Text>\n<CData>\n[LES(Wrk_MAvgCloseC,0) CLR(Wrk_MAvgCloseC) ,GRT(Wrk_MAvgCloseC,10) MOV(10,Wrk_MAvgCloseC) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"27\" Type=\"N\">\n<Comment>\n<CData>\nIf the count of items in the sample array is zero, the moving average\nwas cleared (by command).\nReturn a ZERO to the moving average Value.\n</CData>\n</Comment>\n<Text>\n<CData>\nEQU(Wrk_MAvgCloseC,0)CLR(Val_MAvgClosingT);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"28\" Type=\"N\">\n<Comment>\n<CData>\nIf a successful Close stroke occured, record the data in the\n moving average sample array.\nIf there are already 10 items in the array, shift the data up and\n add this new time at the end.\nIf there are NOT already 10 items in the array, put this stroke time\nin the next available array position.\nNow the count of items in the sample array is 1 to 10 (usually 10), so return the average of that number\nof samples in the reported moving average stroke time Value.\n</CData>\n</Comment>\n<Text>\n<CData>\nXIC(Wrk_MAvgCloseONS)[EQU(Wrk_MAvgCloseC,10) COP(Wrk_MAvgCloseSamp[1],Wrk_MAvgCloseSamp[0],9) MOV(Wrk_LastClosingT,Wrk_MAvgCloseSamp[9]) ,LIM(0,Wrk_MAvgCloseC,9) MOV(Wrk_LastClosingT,Wrk_MAvgCloseSamp[Wrk_MAvgCloseC]) ADD(Wrk_MAvgCloseC,1,Wrk_MAvgCloseC) ,RES(Wrk_MAvgAveClose) MOV(Wrk_MAvgCloseC,Wrk_MAvgAveClose.LEN) AVE(Wrk_MAvgCloseSamp[0],0,Val_MAvgClosingT,Wrk_MAvgAveClose,?,?) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"29\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPUBLISH VALUES AND STATUS\n============================================================\nThe rungs that follow move internal working values and status (which use\nWork registers to make them \"not visible\", avoiding unintentional overwrites)\nto public Values and Status.\n(Some Values are calculated directly, in logic above.)\n\nThis rung publishes the Stroke Counts. \n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(Wrk_CpltOpenC,Val_CpltOpenC)MOV(Wrk_CpltCloseC,Val_CpltCloseC)MOV(Wrk_IncpltOpenC,Val_IncpltOpenC)MOV(Wrk_IncpltCloseC,Val_IncpltCloseC)MOV(Wrk_StopOtherC,Val_StopOtherC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"30\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the Slow Valve Counts.\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(Wrk_SlowOpenC,Val_SlowOpenC)MOV(Wrk_SlowCloseC,Val_SlowCloseC);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"31\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the \"Last\" position time statistics.\n</CData>\n</Comment>\n<Text>\n<CData>\nMOV(Wrk_LastClosedT,Val_LastClosedT)MOV(Wrk_LastClosingT,Val_LastClosingT)MOV(Wrk_LastOpenedT,Val_LastOpenedT)MOV(Wrk_LastOpeningT,Val_LastOpeningT)MOV(Wrk_LastStopotherT,Val_LastStopOtherT);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"32\" Type=\"N\">\n<Comment>\n<CData>\nThis rung publishes the \"Maximum\" position time statistics.\n</CData>\n</Comment>\n<Text>\n<CData>\nDIV(Wrk_MaxClosedT,3600.0,Val_MaxClosedT)MOV(Wrk_MaxOpeningT,Val_MaxOpeningT)DIV(Wrk_MaxOpenedT,3600.0,Val_MaxOpenedT)MOV(Wrk_MaxClosingT,Val_MaxClosingT)DIV(Wrk_MaxStopOtherT,3600.0,Val_MaxStopOtherT);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"33\" Type=\"N\">\n<Comment>\n<CData>\nThis rung copies the internal status bits to public Status.\n\n(NOTE:  These are copeid rather than aliased because the Wrk bits are\nonly written as needed.  Buffering keeps writes to\nSts_SlowCloseSts and Sts_SlowCloseSts from\naffecting the internal state of the instruction instance.)\n</CData>\n</Comment>\n<Text>\n<CData>\n[XIC(Wrk_SlowCloseSts) OTE(Sts_SlowClose) ,XIC(Wrk_SlowOpenSts) OTE(Sts_SlowOpen) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n<Routine Name=\"Prescan\" Type=\"RLL\">\n<Description>\n<CData>\nClear current times, treat valve state as \"unknown\" and clear any \"lurking\" commands\n</CData>\n</Description>\n<RLLContent>\n<Rung Number=\"0\" Type=\"N\">\n<Comment>\n<CData>\n============================================================\nPOWERUP / PRESCAN HANDLING\n============================================================\nTotal times, stroke counts and slow counts are maintained\nthrough a power cycle.  Current times are cleared.\n</CData>\n</Comment>\n<Text>\n<CData>\n[RES(Wrk_ClosedT) RES(Wrk_OpeningT) RES(Wrk_OpenedT) RES(Wrk_ClosingT) RES(Wrk_StopOtherT) ,CLR(Wrk_CurrClosedTenths) CLR(Wrk_CurrOpenedTenths) CLR(Wrk_CurrStopOtherTenths) ];\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"1\" Type=\"N\">\n<Comment>\n<CData>\nThe internal state is set to \"unknown\".  When an input shows the valve\nin a known condition, the main logic will transition to the corresponding state\n</CData>\n</Comment>\n<Text>\n<CData>\nCLR(Wrk_State);\n</CData>\n</Text>\n</Rung>\n<Rung Number=\"2\" Type=\"N\">\n<Comment>\n<CData>\nOn Prescan, clear any \"lurking\" Commands.\n</CData>\n</Comment>\n<Text>\n<CData>\n[OTU(PCmd_ClearTotTimes) OTU(PCmd_ClearMaxTimes) OTU(PCmd_ClearStrokeCounts) OTU(PCmd_ClearSlowCounts) ,OTU(MCmd_ClearTotTimes) OTU(MCmd_ClearMaxTimes) OTU(MCmd_ClearStrokeCounts) OTU(MCmd_ClearSlowCounts) ];\n</CData>\n</Text>\n</Rung>\n</RLLContent>\n</Routine>\n</Routines>\n<Dependencies>\n<Dependency Name=\"STRING_40\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_20\" Type=\"DataType\"/>\n<Dependency Name=\"STRING_12\" Type=\"DataType\"/>\n</Dependencies>\n</AddOnInstructionDefinition>"